{% load static %}
{% load widget_tweaks %}




<form method="POST" class="post-form">
  <div
    style="text-align: center ;padding: 10px;box-shadow: 0 4px 8px 0 rgba(0, 0, 0, 0.2);background-color: white;border-radius: 10px;position: fixed;left: 40px;bottom: 15px;z-index: 100;">

    <div style="display:block;width:100%;">
      <a href="{% url 'admin:acc_accessory_add'%}" target="_blank">
        <button class="btn btn-danger" style="display:block;width:100%;">
          افزودن لوازم جانبی
        </button>
      </a>
    </div>
    <div style="height: 10px;">
    </div>
    <a href="{% url 'admin:acc_comment_add'%}">
      <button class="btn btn-secondary" style="display:block;width:100%;">
     افزودن کامنت 
      </button>
    </a>


    <div style="height: 10px;"></div>
    <button class="btn btn-info" type="submit" formaction="{% url 'reload' formtype='Ventilator' %}"
      formnovalidate>بارگزاری مجدد فرم</button>

  </div>
  {% csrf_token %}

  <table class="table-bordered">



    <link rel="stylesheet" href="{% static 'css/spo2-styles.css' %}">

    <!--////////////////////////////////////////////////////////////-->
    <div class="data container-fluid">
      {% if edit %}
      <div class="alert alert-warning">
        شما در حال ویرایش گزارش شماره {{ licence_num }} هستید
      </div>
      {% elif recal %}
      <div class="alert alert-warning">
        شما در حال ثبت گزارش ریکالیبراسیون گواهی شماره {{ licence_num }} هستید
      </div>
      {% elif edit_recal %}
      <div class="alert alert-warning">
        شما در حال ویرایش گزارش ریکالیبراسیون گواهی شماره {{ licence_num }} هستید
      </div>

      {% endif %}
      <h1 class="header-t" style="font-size: 20pt;font-weight: bold;font-family:light-iransans;">
        گواهينامه کنترل کيفي دستگاه ونتیلاتور
      </h1>

      <div class="row" style="margin-right: 40px;">
        <div class="col-md-6 col-sm-12" style="margin-top: 10px;">
          <span style="margin-right: 30px;"> نام دستگاه : </span>
          <span>


            {% render_field form.device style="display:inline;width:50%;"  class="search-a" searchable="Search here.." %}

          </span>
          <br>
          <!-- / -->

          <span style="margin-right: 17px;"> شماره درخواست : </span>
          <span class="ee">
            {% render_field form.request  class="search-a" style="display:inline;width:50%;"%}

          </span>
          <br>
          <span style="margin-right: 17px;"> رطوبت محیطی : </span>
          <br>
          <span class="ee">
            {% render_field form.humidity style="display:block;max-width:500px;width:50%;"%}

          </span>

          <br>
          <!-- / -->
          <label style="margin-right: 17px;"> دمای محیطی : </label>
          <br>
          <span class="ee">
            {% render_field form.temp  style="display:block;max-width:500px;width:50%;"%}

          </span>


          <!--


<input type="text" style="display: inline-block;text-align: right;" class="form-control" name="request-number" disabled> -->

        </div>

        <div class="col-md-6 col-sm-12" style="margin-top: 10px;">

          <h2 style="font-family: light-iransans">تجهیزات آزمون : </h2>

          <div class="container">
            <label>نام تجهیز :</label><br>
            <label>دستگاه شماره 1 :</label>
            <span class="ee">
              {{form.cal_dev1}}
            </span><br>
            <label>دستگاه شماره 2 :</label>
            <span class="ee">
              {{form.cal_dev2}}
            </span><br>
            <label>دستگاه شماره 3 :</label>
            <span class="ee">
              {{form.cal_dev3}}
            </span><br>
            <label>دستگاه شماره 4 :</label>
            <span class="ee">
              {{form.cal_dev4}}
            </span><br>
          </div>
          <br><br>



        </div>

      </div>


      <div style="font-weight: bold;font-size: 18px;">

        تستهای کیفی:
      </div>

      <br>

      <table style="margin: auto;width: 100%;text-align: center;direction: ltr;" class="tb-1">
        <tbody>
          <tr>
            <td rowspan="2"><span>توضیحات</span></td>
            <td colspan="2"><span>نتیجه</span></td>
            <td rowspan="2"><span>عنوان بررسی</span></td>
            <td rowspan="2"><span>ردیف</span></td>
          </tr>
          <tr>
            <td>Rej</td>
            <td>Ok</td>
          </tr>
          <tr>
            <td>{{ form.s0_e1_comment}}</td>
            <td>-</td>
            <td>-</td>
            <td style="text-align:right; "><span>بدنه / شاسی</span></td>
            <td>1</td>
          </tr>
          <tr>
            <td>{{ form.s0_e2_comment}}</td>
            <td>-</td>
            <td>-</td>
            <td style="text-align:right; "><span>نصب و نگهدارنده ها</span></td>
            <td>2</td>
          </tr>
          <tr>
            <td>{{ form.s0_e3_comment}}</td>
            <td>-</td>
            <td>-</td>
            <td style="text-align:right; ">چرخ ها / ترمزها</td>
            <td>3</td>
          </tr>
          <tr>
            <td>{{ form.s0_e4_comment}}</td>
            <td>-</td>
            <td>-</td>
            <td style="text-align:right; ">قطع کننده مدار / فیوز</td>
            <td>4</td>
          </tr>
          <tr>
            <td>{{ form.s0_e5_comment}}</td>
            <td>-</td>
            <td>-</td>
            <td style="text-align:right; ">تیوبها و شلنگ ها</td>
            <td>5</td>
          </tr>
          <tr>
            <td>{{ form.s0_e6_comment}}</td>
            <td>-</td>
            <td>-</td>
            <td style="text-align:right; ">کابل ها</td>
            <td>6</td>
          </tr>
          <tr>
            <td>{{ form.s0_e7_comment}}</td>
            <td>-</td>
            <td>-</td>
            <td style="text-align:right; "><span>اتصالات و کانکتورها</span></td>
            <td>7</td>
          </tr>
          <tr>
            <td>{{ form.s0_e8_comment}}</td>
            <td>-</td>
            <td>-</td>
            <td style="text-align:right; "><span>فیلترها</span></td>
            <td>8</td>
          </tr>
          <tr>
            <td>{{ form.s0_e9_comment}}</td>
            <td>-</td>
            <td>-</td>
            <td style="text-align:right; "><span>کنترل ها و سوئیچ ها</span></td>
            <td>9</td>
          </tr>
          <tr>
            <td>{{ form.s0_e10_comment}}</td>
            <td>-</td>
            <td>-</td>
            <td style="text-align:right; "><span>بلوز یا پیستون</span></td>
            <td>10</td>
          </tr>
          <tr>
            <td>{{ form.s0_e11_comment}}</td>
            <td>-</td>
            <td>-</td>
            <td style="text-align:right; "><span>سیلندر گاز ( گیج ها و رگولاتورها)</span></td>
            <td>11</td>
          </tr>
          <tr>
            <td>{{ form.s0_e12_comment}}</td>
            <td>-</td>
            <td>-</td>
            <td style="text-align:right; "><span>سیستم تنفسی (شامل فیلتر)</span></td>
            <td>12</td>
          </tr>
          <tr>
            <td>{{ form.s0_e13_comment}}</td>
            <td>-</td>
            <td>-</td>
            <td style="text-align:right; "><span>رطوبت ساز</span></td>
            <td>13</td>
          </tr>
          <tr>
            <td>{{ form.s0_e14_comment}}</td>
            <td>-</td>
            <td>-</td>
            <td style="text-align:right; "><span>مکانیزم تخلیه فشار</span></td>
            <td>14</td>
          </tr>
          <tr>
            <td>{{ form.s0_e15_comment}}</td>
            <td>-</td>
            <td>-</td>
            <td style="text-align:right; ">جاذب دی اکسید کربن</td>
            <td>15</td>
          </tr>
          <tr>
            <td>{{ form.s0_e16_comment}}</td>
            <td>-</td>
            <td>-</td>
            <td style="text-align:right; "><span>فن&nbsp;</span></td>
            <td>16</td>
          </tr>
          <tr>
            <td>{{ form.s0_e17_comment}}</td>
            <td>-</td>
            <td>-</td>
            <td style="text-align:right; ">شارژر / باطری</td>
            <td>17</td>
          </tr>
          <tr>
            <td>{{ form.s0_e18_comment}}</td>
            <td>-</td>
            <td>-</td>
            <td style="text-align:right; ">نمایشگرها و نشانگرها&nbsp;</td>
            <td>18</td>
          </tr>
          <tr>
            <td>{{ form.s0_e19_comment}}</td>
            <td>-</td>
            <td>-</td>
            <td style="text-align:right; ">آلارم ها</td>
            <td>19</td>
          </tr>
          <tr>
            <td>{{ form.s0_e20_comment}}</td>
            <td>-</td>
            <td>-</td>
            <td style="text-align:right; "><span>برچسب</span></td>
            <td>20</td>
          </tr>
          <tr>
            <td>{{ form.s0_e21_comment}}</td>
            <td>-</td>
            <td>-</td>
            <td style="text-align:right; "><span>اکسسوری ها</span></td>
            <td>21</td>
          </tr>
        </tbody>
      </table>


      <br><br>
      <span style="font-weight: bold;">
        تست های کمی:
      </span>
      <br>
      <span style="font-weight: bold;">کلاس دستگاه:</span>
      <div style="width: 35%;">
        {{ form.test_type }}
      </div>

      <br><br>




      <br><br>


      <span style="font-weight: bold;">
        1. مقاومت زمین حفاظتی
      </span>
      <div>
        مقدار اندازه گیری شده: N/A
      </div>
      <br>

      <table style="text-align:center;margin: auto;width: 95%;font-weight: bold;direction: ltr;" class="tb-2 tb-4">
        <tbody>
          <tr>
            <td rowspan="2">توضیحات</td>
            <td colspan="2">نتیجه</td>
            <td rowspan="2">حد مجاز (Ω)</td>
            <td rowspan="2">نوع کابل</td>

          </tr>
          <tr>
            <td>REJ</td>
            <td>OK</td>
          </tr>
          <tr>
            <td>N/A</td>
            <td></td>
            <td></td>
            <td>0.1</td>
            <td>جدا شدنی</td>
          </tr>
          <tr>
            <td>N/A</td>
            <td></td>
            <td></td>
            <td>0.2</td>
            <td>جدا نشدنی</td>
          </tr>

        </tbody>

      </table>


      <br><br>


      <span style="font-weight: bold;">
        2. جریان نشتی زمین</span>
      <br><br>
      <table style="text-align:center;margin: auto;width: 95%;font-weight: bold;direction: ltr;" class="tb-2 tb-4">

        <tbody>
          <tr>
            <td rowspan="2">توضیحات</td>
            <td colspan="2">نتیجه</td>
            <td rowspan="2">مقدار مجاز (µa)</td>
            <td rowspan="2">مقدار قرائت شده (µa)</td>
            <td rowspan="2">شرایط کاری</td>
            <td rowspan="2">حالت تست</td>
          </tr>
          <tr>
            <td>Rej</td>
            <td>Ok</td>
          </tr>
          <tr>
            <td>{{ form.s2_e1_comment}}</td>
            <td></td>
            <td></td>
            <td>500</td>
            <td>{{ form.s2_e1_lc}}</td>
            <td style="text-align: right;"> روشن-</td>
            <td rowspan="4">عادی</td>
          </tr>
          <tr>
            <td></td>
            <td></td>
            <td></td>
            <td>500</td>
            <td></td>
            <td style="text-align: right;"> خاموش- </td>
          </tr>
          <tr>
            <td></td>
            <td></td>
            <td></td>
            <td>500</td>
            <td></td>
            <td style="text-align: right;"> Standby-</td>
          </tr>
          <tr>
            <td></td>
            <td></td>
            <td></td>
            <td>500</td>
            <td></td>
            <td style="text-align: right;">پلاریته معکوس-</td>
          </tr>
          <tr>
            <td>{{ form.s2_e2_comment}}</td>
            <td></td>
            <td></td>
            <td>1000</td>
            <td>{{ form.s2_e2_lc}}</td>
            <td style="text-align: right;"> قطع یکی از سیمهای تغذیه-</td>
            <td>تک اشکالی</td>
          </tr>

        </tbody>

      </table>
      <br>
      <div>
        نکات: 1- در هریک از شرایط کاری فوق در صورت امکان باید تست در حالتی که قسمتهای کاربردی نوع F به زمین متصل و از آن
        جدا می باشند نیز تکرار شود. </div>
      <br><br>


      <span style="font-weight: bold;">3. جریان نشتی محفظه</span>
      <br><br>
      <table style="text-align:center;margin: auto;width: 95%;font-weight: bold;direction: ltr;" class="tb-2 tb-4">
        <tbody>
          <tr>
            <td rowspan="2">توضیحات</td>
            <td colspan="2">نتیجه</td>
            <td rowspan="2">مقدار مجاز (µa)</td>
            <td rowspan="2">مقدار قرائت شده (µa)</td>
            <td rowspan="2">شرایط کاری</td>
            <td rowspan="2">حالت تست</td>
          </tr>
          <tr>
            <td>Rej</td>
            <td>Ok</td>
          </tr>
          <tr>
            <td>{{ form.s3_e1_comment}}</td>
            <td></td>
            <td></td>
            <td>100</td>
            <td>{{ form.s3_e1_lc}}</td>
            <td style="text-align: right;"> روشن-</td>
            <td rowspan="4">عادی</td>
          </tr>
          <tr>
            <td></td>
            <td></td>
            <td></td>
            <td>100</td>
            <td></td>
            <td style="text-align: right;"> خاموش -</td>
          </tr>
          <tr>
            <td></td>
            <td></td>
            <td></td>
            <td>100</td>
            <td></td>
            <td style="text-align: right;">Standby-</td>
          </tr>
          <tr>
            <td></td>
            <td></td>
            <td></td>
            <td>100</td>
            <td></td>
            <td style="text-align: right;"> پلاریته معکوس-</td>
          </tr>
          <tr>
            <td>{{ form.s3_e2_comment}}</td>
            <td></td>
            <td></td>
            <td>500</td>
            <td>{{ form.s3_e2_lc}}</td>
            <td style="text-align: right;direction: rtl;"><span>-</span>
              قطع یکی از سیمهای تغذیه – قطع زمین حفاظتی</td>
            <td>تک اشکالی</td>
          </tr>

        </tbody>

      </table>
      <br>
      <div>
        نکات:1- در هریک از شرایط کاری فوق در صورت امکان باید تست در حالتی که قسمتهای کاربردی نوع F به زمین متصل و از آن
        جدا می باشند نیز تکرار شود.
      </div>

      <br><br>

      <span style="font-weight: bold;">
        4. جریان نشتی بیمار</span>
      <br><br>
      <table style="margin: auto;width: 100%;text-align: center;direction: ltr;" class="tb-1 tb-4">
        <tbody>
          <tr>
            <td colspan="3" style="border: none;"></td>
            <td colspan="4">
              AP
              <span>نوع</span>
            </td>
            <td colspan="2" rowspan="2">
              <span>مقدار قرائت شده</span>
              (&micro;a)
            </td>
            <td rowspan="3">
              <span> شرایط کاری</span>
            </td>
            <td rowspan="3">
              <span>حالت تست</span>
            </td>
          </tr>
          <tr>
            <td rowspan="2">
              <span>توضیحات</span>
            </td>
            <td colspan="2">
              <span>نتیجه</span>
            </td>
            <td colspan="2">BF type</td>
            <td colspan="2">CF type</td>
          </tr>
          <tr>
            <td>Rej</td>
            <td>Ok</td>
            <td>ac&nbsp;</td>
            <td>dc</td>
            <td>ac</td>
            <td>dc</td>
            <td>ac</td>
            <td>dc</td>
          </tr>
          <tr>
            {% Comment %} <td> {{ form.s4_e1_comment }}</td>
            <td>-</td>
            <td>-</td>
            <td>100</td>
            <td>10</td>
            <td>10</td>
            <td>10</td>
            <td> {{ form.s4_e1_lcac }}</td>
            <td> {{ form.s4_e1_lcdc }}</td> {% endcomment %}
            <td>-</td>
            <td>-</td>
            <td>-</td>
            <td>100</td>
            <td>10</td>
            <td>10</td>
            <td>10</td>
            <td>N/A</td>
            <td>N/A</td>
            <td style="text-align: right;">
              <span> روشن-</span>
            </td>
            <td rowspan="4">
              <span>عادی</span>
            </td>
          </tr>
          <tr>
            <td>-</td>
            <td>-</td>
            <td><span>-</span></td>
            <td>100</td>
            <td>10</td>
            <td>10</td>
            <td>10</td>
            <td>N.A</td>
            <td>N.A</td>
            <td style="text-align: right;">

              <span> خاموش-</span>

            </td>
          </tr>
          <tr>
            <td>-</td>
            <td>-</td>
            <td><span>-</span></td>
            <td>100</td>
            <td>10</td>
            <td>10</td>
            <td>10</td>
            <td>N.A</td>
            <td>N.A</td>
            <td style="text-align: right;">Standby-</td>
          </tr>
          <tr>
            <td>-</td>
            <td>-</td>
            <td><span>-</span></td>
            <td>100</td>
            <td>10</td>
            <td>10</td>
            <td>10</td>
            <td>N.A</td>
            <td>N.A</td>
            <td style="text-align: right;">
              <span> پلاریته معکوس-</span>
            </td>
          </tr>
          <tr>
            {% Comment %} <td> {{ form.s4_e2_comment }}</td>
            <td>-</td>
            <td><span>-</span></td>
            <td>500</td>
            <td>50</td>
            <td>50</td>
            <td>50</td>
            <td> {{ form.s4_e2_lcac }}</td>
            <td> {{ form.s4_e2_lcdc }}</td> {% endcomment %}
            <td>-</td>
            <td>-</td>
            <td><span>-</span></td>
            <td>500</td>
            <td>50</td>
            <td>50</td>
            <td>50</td>
            <td>N.A</td>
            <td>N.A</td>
            <td style="text-align: right;">
              <span>قطع یکی از سیمهای تغذیه-</span>

            </td>
            <td rowspan="2">

              <span> تک اشکالی</span>
            </td>
          </tr>
          <tr>
            <td>-</td>
            <td>-</td>
            <td><span>-</span></td>
            <td>500</td>
            <td>50</td>
            <td>50</td>
            <td>50</td>
            <td>N.A</td>
            <td>N.A</td>
            <td style="text-align: right;">
              <span> قطع زمین حفاظتی-</span>
            </td>
          </tr>
        </tbody>
      </table>
      <br>
      <!-- <div>
*:قسمت کاربردی1: اکسترنال پدل،2: اینترنال پدل، 3: الکترودهای یکبار مصرف،4: لیدهای ECG        </div> -->
      <br>
      <!-- 

    <div style="font-weight: bold;direction: ltr;">
                       <span >:([2]</span>
                       ازمرجع
                       <span >19</span>
                       
5 ) جریان نشتی  بیمار (قسمت کاربردی ایزوله و اعمال ولتاژ خارجی)(بند                    </div> -->

      <div style="font-weight: bold;">
        5) جریان نشتی بیمار (قسمت کاربردی ایزوله و اعمال ولتاژ خارجی):
      </div>
      <table style="margin: auto;width: 100%;text-align: center;direction: ltr;" class="tb-1 time tb-4">
        <tbody>
          <tr>
            <td rowspan="2">توضیحات</td>
            <td colspan="2">نتیجه</td>
            <td colspan="2">
              <span style="font-family: 'Times New Roman';">(µa)</span>
              مقدار مجاز
            </td>
            <td colspan="2">

              مقدار قرائت شده
              <span>(µa)</span>
            </td>
            <td rowspan="2">شرایط کاری</td>
            <td rowspan="2">حالت تست</td>
          </tr>
          <tr>
            <td>Rej</td>
            <td>Ok</td>
            <td>BF type</td>
            <td>CF type</td>
            <td>BF type</td>
            <td>CF type</td>

          </tr>
          <tr>
            {% Comment %} <td> {{ form.s5_e1_comment }}</td>
            <td></td>
            <td></td>
            <td>5000</td>
            <td>100</td>
            <td> {{ form.s5_e1_lcbf }}</td>
            <td> {{ form.s5_e1_lccf }}</td> {% endcomment %}
            <td>-</td>
            <td></td>
            <td></td>
            <td>5000</td>
            <td>100</td>
            <td>N/A</td>
            <td>N/A</td>
            <td>اعمال ولتاژ 110% ولتاژ نامی بین قسمت کاربردی ایزوله و زمین</td>
            <td>تک اشکالی</td>
          </tr>

        </tbody>
      </table>
      <br>


      <div style="font-weight: bold;">
        6) ولو فلاش اکسیژن:
      </div>
      <br>
      <table style="margin: auto;width: 100%;text-align: center;direction: ltr;" class="tb-1 tb-4">
        <tbody>
          <tr>
            <td rowspan="2" style="direction: rtl;">
              فلوی تنظیمی اکسیژن (lit/min)
            </td>
            <td rowspan="2" style="direction: rtl;">
              گستره مجاز فلوی فلاش (lit/min)
            </td>
            <td rowspan="2" style="direction: rtl;">
              فلوی فلاش خوانده شده (lit/min)
            </td>
            <td rowspan="2" style="direction: rtl;">
              کاهش فلو (lit/min)
              (وقتی ولو فلاش اکسیژن بسته می شود)
            </td>
            <td colspan="2">نتیجه</td>
          </tr>
          <tr>
            <td>Rej</td>
            <td>Ok</td>
          </tr>
          <tr>
            <td>2</td>
            <td>35-75</td>
            {% Comment %} <td> {{ form.s6_e1_rff }}</td> {% endcomment %}
            <td>N/A</td>
            <td> {{ form.s6_e1_ffr }}</td>
            <td></td>
            <td></td>
          </tr>

        </tbody>

      </table>

      <br>
      <div style="font-weight: bold;">
        7) نشتی های فشار بالا(مرجع 3)
      </div>
      <table style="margin: auto;width: 100%;text-align: center;direction: ltr;" class="tb-4">
        <tbody>
          <tr>
            <td rowspan="2" style="direction: rtl;">
              تمام ولوهای کنترل فلو: بسته
              <br>
              ولوهای سیلندر O<sub>2</sub> و N<sub>2</sub>O : باز
            </td>
            <td rowspan="2" style="direction: rtl;">
              تمام ولوهای کنترل فلو: بسته
              <br>
              ولوهای سیلندر O<sub>2</sub> و N<sub>2</sub>O : باز

            </td>
            <td rowspan="2" style="direction: rtl;">
              ولوهای سیلندر O<sub>2</sub> و N<sub>2</sub>O : بسته
            </td>
            <td rowspan="2" style="direction: rtl;">
              ولو کنترل فلوی N<sub>2</sub>O : باز
            </td>
            <td colspan="2">نتیجه</td>
          </tr>
          <tr>
            <td>Rej</td>
            <td>Ok</td>
          </tr>
          <tr>
            {% Comment %} <td>PO2: {{form.s7_e1_si1}}</td>
            <td>PN2O: {{form.s7_e1_si2}}</td>
            <td>PO2: {{form.s7_e1_si3}}</td>
            <td>PN2O: {{form.s7_e1_si4}}</td> {% endcomment %}
            <td>PO2: N/A</td>
            <td>PN2O: N/A</td>
            <td>PO2: N/A</td>
            <td>PN2O: N/A</td>
            <td></td>
            <td></td>
          </tr>

        </tbody>

      </table>

      <br>
      <div style="font-weight: bold;">
        8) نشتی های فشارمتوسط(مرجع 3)
      </div>
      <table style="margin: auto;width: 30%;text-align: center;direction: ltr;" class="tb-4">
        <tbody>
          <tr>
            <td colspan="2">نتیجه</td>
          </tr>
          <tr>
            <td>Rej</td>
            <td>Ok</td>
          </tr>
          <tr>
            <td>-</td>
            <td>{{form.s8_e1_status}}</td>
          </tr>

        </tbody>

      </table>


      <br>
      <div style="font-weight: bold;">
        9) نشتی های فشار پایین(مرجع 3)
      </div>

      <table style="margin: auto;width: 100%;text-align: center;direction: ltr;" class="tb-2 tb-5">
        <tbody>
          <tr>
            <td rowspan="3">
              ولوهای کنترل فلو و وپرایزر: باز
            </td>
            <td rowspan="2">مقدار مجاز</td>
            <td rowspan="2">مقدار قرائت شده</td>
            <td colspan="2">نتیجه</td>
          </tr>
          <tr>
            <td>Rej</td>
            <td>Ok</td>
          </tr>
          <tr>
            <td>
              25cmH2O≤Pout≤30cmH2O
              <br>
              (T: 30s)
            </td>
            {% Comment %} <td>P<sub>out</sub>:{{form.s9_e1}}</td> {% endcomment %}
            <td>P<sub>out</sub>:N/A</td>
            <td></td>
            <td></td>
          </tr>
        </tbody>
      </table>
      <br>
      <div style="height: 0.25cm;"></div>
      <div style="font-weight: bold;">
        10) سیستم تنفس(مرجع 3)
      </div>
      <table style="margin: auto;width: 100%;text-align: center;direction: ltr;" class="tb-2 tb-5">
        <tbody>
          <tr>
            <td rowspan="3" style="direction: rtl;">
              ولوAPL: بسته
              <br>
              اعمال مقدار فشار در سیستم تنفس :
              <br> 50cmH<sub>2</sub>O

            </td>
            <td rowspan="2">مقدار مجاز</td>
            <td rowspan="2">مقدار قرائت شده</td>
            <td colspan="2">نتیجه</td>
          </tr>
          <tr>
            <td>Rej</td>
            <td>Ok</td>
          </tr>
          <tr>
            <td>30cmH2O ≤ PBS (T: 30s)</td>
            {% Comment %} <td>PBS: {{form.s10_e1}}</td> {% endcomment %}
            <td>PBS: N/A</td>
            <td></td>
            <td></td>
          </tr>
        </tbody>
      </table>

      <br>

      <div style="font-weight: bold;">
        11) ولو APL (مرجع 3)
      </div>
      <table style="margin: auto;width: 30%;text-align: center;direction: ltr;" class="tb-2 tb-5">
        <tbody>
          <tr>
            <td colspan="2">نتیجه</td>
          </tr>
          <tr>
            <td>Rej</td>
            <td>Ok</td>
          </tr>
          <tr>
            {% Comment %} <td>{{form.s11_e1_status}}</td> {% endcomment %}
            <td>N/A</td>
            <td>-</td>
          </tr>

        </tbody>

      </table>
      <br>
      <div style="height: 0.25cm;"></div>
      <div style="font-weight: bold;">
        12) فلومترها(مرجع 3)
      </div>
      <table style="margin: auto;width: 100%;text-align: center;direction: ltr;" class="tb-2 tb-5">
        <tbody>
          <tr>
            <td>
              <span>O<sub>2</sub></span>
              <span>فلوی</span>
            </td>
            <td>
              <span>N<sub>2</sub>O</span>
              و
              <span>O<sub>2</sub></span>
              <span>فلوی</span>

            </td>
            <td colspan="2"><span>نتیجه</span></td>
          </tr>
          <tr>
            <td style="direction: rtl;">
              مقدار مجاز:
              <br>
              ±10% مقدار تنظیمی
            </td>
            <td style="direction: rtl;">
              مقدار مجاز:
              <br>
              ±20% مقدار تنظیمی
            </td>
            <td>Rej</td>
            <td>Ok</td>
          </tr>
          <tr>
            {% Comment %} <td style="direction: rtl;"><span>مقدار قرائت شده : {{form.s12_e1_o2}}</span></td>
            <td style="direction: rtl;"><span>مقدار قرائت شده : {{form.s12_e1_o2n2o}}</span></td> {% endcomment %}
            <td style="direction: rtl;"><span>مقدار قرائت شده : N/A</span></td>
            <td style="direction: rtl;"><span>مقدار قرائت شده : N/A</span></td>
            <td>-</td>
            <td>-</td>
          </tr>
        </tbody>
      </table>
      <br>
      <div style="height: 0.25cm;"></div>
      <div style="font-weight: bold;">
        13) مینیمم فلوی اکسیژن و درصد آن(مرجع 3)
      </div>
      <table style="margin: auto;width: 100%;text-align: center;direction: ltr;" class="tb-2 tb-5">
        <tbody>
          <tr>
            <td><span>دورترین ولو فلومتر اکسیژن : بسته</span></td>
            <td style="direction: rtl;">
              تنظیم فلوی اکسیژن
              <br>
              روی200ml/min و افزایش تدریجی
              <br>
              فلوی N<sub>2</sub>O
            </td>
            <td colspan="2"><span>نتیجه&nbsp;</span></td>
          </tr>
          <tr>
            <td style="direction: rtl;">مقدار مجاز: 100ml/min تا 250ml/min</td>
            <td style="direction: rtl;">مقدار مجاز: مینیمم درصد اکسیژن تعریف
              <br>
              شده توسط سازنده یا 100ml/min تا 250ml/min</td>
            <td>Rej</td>
            <td>Ok</td>
          </tr>
          <tr>
            {% Comment %} <td style="direction: rtl;"><span>مقدار قرائت شده : {{form.s13_e1}}</span></td>
            <td style="direction: rtl;"><span>مقدار قرائت شده : {{form.s13_e2}}</span></td> {% endcomment %}
            <td style="direction: rtl;"><span>مقدار قرائت شده : N/A</span></td>
            <td style="direction: rtl;"><span>مقدار قرائت شده : N/A</span></td>
            <td>&nbsp;-</td>
            <td>&nbsp;-</td>
          </tr>
        </tbody>
      </table>
      <br>
      <div style="font-weight: bold;">
        14) ولو PEEP(مرجع 3)
      </div>
      <table style="margin: auto;width: 100%;text-align: center;direction: ltr;" class="tb-2 tb-5">
        <tbody>
          <tr>
            <td>PEEP: 0cmH<sub>2</sub>O <br> APL Valve: 30cmH<sub>2</sub>O <br> Gas Flow: 4L/min</td>
            <td>PEEP: 5cmH<sub>2</sub>O <br> APL Valve: 30cmH<sub>2</sub>O <br> Gas Flow: 4L/min</td>
            <td>PEEP: 10cmH<sub>2</sub>O <br> APL Valve: 30cmH<sub>2</sub>O <br> Gas Flow: 4L/min</td>
            <td colspan="2"><span>نتیجه&nbsp;</span></td>
          </tr>
          <tr>

            <td style="direction: rtl;">مقدار مجاز:
              <br>
              PEEP&lt; 1cmH2O</td>
            <td style="direction: rtl;">مقدار مجاز:
              <br>
              ±1.5cmH2O از مقدار تنظیمی</td>
            <td style="direction: rtl;">
              مقدار مجاز:
              <br>
              ±1.5cmH2O از مقدار تنظیمی
            </td>
            <td>Rej</td>
            <td>Ok</td>
          </tr>
          <tr>
            <td style="direction: rtl;"><span>مقدار قرائت شده:{{ form.s14_e1 }}&nbsp;</span></td>
            <td style="direction: rtl;"><span>مقدار قرائت شده:{{ form.s14_e2 }}&nbsp;</span></td>
            <td style="direction: rtl;"><span>مقدار قرائت شده:{{ form.s14_e3 }}&nbsp;</span></td>
            <td>-</td>
            <td>-</td>
          </tr>
        </tbody>

      </table>
      <br>
      <div style="font-weight: bold;">
        15) Exhaled Volume Monitor(مرجع 3)
      </div>

      <table style="margin: auto;width: 100%;text-align: center;direction: ltr;" class="tb-5">
        <tbody>
          <tr>
            <td><span>
                <span style="direction: rtl;">تنظیم حجم جاری روی 500ml</td>
            <td style="direction: rtl;">پس از اعمال 6 تنفس در یک دقیقه</td>
            <td colspan="2"><span>نتیجه</span></td>
          </tr>
          <tr>
            <td style="direction: rtl;">مقدار مجاز: 15% مقدار تنظیمی</td>
            <td style="direction: rtl;">مقدار مجاز: 3Litr ± 15% مقدار تنظیمی</td>
            <td>Rej</td>
            <td>Ok</td>
          </tr>
          <tr>
            <td style="direction: rtl;"><span>مقدار قرائت شده :{{ form.s15_e1 }}</span></td>
            <td style="direction: rtl;"><span>مقدار قرائت شده :{{ form.s15_e2 }}</span></td>
            <td>-</td>
            <td>-</td>
          </tr>
        </tbody>
      </table>

      <br>
      <div style="font-weight: bold;">
        16) تنظیمات و مودها(مرجع 1)
      </div>
      <table style="margin: auto;width: 100%;text-align: center;direction: ltr;" class="tb-5">
        <tbody>
          <tr>
            <td colspan="2" style="direction: rtl;">
              صحت : ±10% مقدار تنظیمی
            </td>
            <td><span>حجم جاری</span></td>
            <td><span>ریت تنفس</span></td>
            <td><span>زمان دم</span></td>
            <td><span>زمان بازدم</span></td>
            <td><span>نسبت دم به &divide;بازدم</span></td>
            <td><span>فشار</span></td>
            <td><span>فلو</span></td>
          </tr>
          <tr>
            <td colspan="2"><span>مقدار تنظیمی</span></td>
            <td>500</td>
            <td>12</td>
            <td>{{ form.s16_1e1 }}</td>
            <td>{{ form.s16_1e2 }}</td>
            <td>1:2</td>
            <td>20</td>
            <td>{{ form.s16_1e3 }}</td>
          </tr>
          <tr>
            <td colspan="2"><span>مقدار قرائت شده</span></td>
            <td>{{ form.s16_e1 }}</td>
            <td>{{ form.s16_e2 }}</td>
            <td>{{ form.s16_e3 }}</td>
            <td>{{ form.s16_e4 }}</td>
            <td>{{ form.s16_e5 }}</td>
            <td>{{ form.s16_e6 }}</td>
            <td>{{ form.s16_e7 }}</td>
          </tr>
          <tr>
            <td>Ok</td>
            <td rowspan="2"><span>نتیجه</span></td>
            <td></td>
            <td></td>
            <td></td>
            <td></td>
            <td></td>
            <td></td>
            <td></td>
          </tr>
          <tr>
            <td>Rej</td>
            <td></td>
            <td></td>
            <td></td>
            <td></td>
            <td></td>
            <td></td>
            <td></td>
          </tr>
        </tbody>
      </table>

      <br>

      <div style="font-weight: bold;">
        17) مانیتورها و آلارم ها(مرجع)
      </div>
      <table style="margin: auto;width: 100%;text-align: center;direction: ltr;" class="tb-5">
        <tbody>
          <tr>
            <td rowspan="2"><span>نوع آلارم</span></td>
            <td rowspan="2"><span>درستی عملکرد آلارم</span></td>
            <td rowspan="2">
              صحت آلارم های تنظیمی
              <br>
              ( ±10% مقدار تنظیمی)

            </td>
            <td colspan="2"><span>نتیجه</span></td>
          </tr>
          <tr>
            <td>Rej</td>
            <td>Ok</td>
          </tr>
          <tr>
            <td><span>آلارم قطع منبع تغذیه</span></td>
            <td>{{ form.s17_e1_comment}}</td>
            <td></td>
            <td></td>
            <td></td>
          </tr>
          <tr>
            <td><span>آلارم فشار پایین</span></td>
            <td>{{ form.s17_e2_comment}}</td>
            <td></td>
            <td></td>
            <td></td>
          </tr>
          <tr>
            <td><span>آلارم فشار بالا</span></td>
            <td>{{ form.s17_e3_comment}}</td>
            <td></td>
            <td></td>
            <td></td>
          </tr>
          <tr>
            <td><span>آلارم کمبود درصد اکسیژن</span></td>
            <td>{{ form.s17_e4_comment}}</td>
            <td></td>
            <td></td>
            <td></td>
          </tr>
          <tr>
            <td><span>آلارم افت فشار گاز</span></td>
            <td>{{ form.s17_e5_comment}}</td>
            <td></td>
            <td></td>
            <td></td>
          </tr>
          <tr>
            <td><span>آلارم خرابی ونتیلاتور</span></td>
            <td>{{ form.s17_e6_comment}}</td>
            <td></td>
            <td></td>
            <td><span>--</span></td>
          </tr>
          <tr>
            <td><span>آلارم کمبود شارژ باطری</span></td>
            <td>{{ form.s17_e7_comment}}</td>
            <td></td>
            <td></td>
            <td></td>
          </tr>
          <tr>
            <td><span>آلارم باز بودن مسیر تنفس</span></td>
            <td>{{ form.s17_e8_comment}}</td>
            <td></td>
            <td></td>
            <td></td>
          </tr>
          <tr>
            <td><span>آلارم فشار پیوسته</span></td>
            <td>{{ form.s17_e9_comment}}</td>
            <td></td>
            <td></td>
            <td></td>
          </tr>
          <tr>
            <td><span>آلارم حجم بازدمی</span></td>
            <td>{{ form.s17_e10_comment}}</td>
            <td></td>
            <td></td>
            <td></td>
          </tr>
        </tbody>
      </table>


      <br>



      {% render_field form.status class="1" %}

      {{form.totalcomment}}


      {% if edit %}
      <input type="text" name="op_type" value="save_edit" hidden>
      <input type="text" name="record_number" value="{{record_number}}" hidden>
      {% elif recal %}
      <input type="text" name="op_type" value="save_recal" hidden>
      <input type="text" name="ref_record_number" value="{{ref_record_number}}" hidden>
      {% elif edit_recal %}
      <input type="text" name="op_type" value="save_edit_recal" hidden>
      <input type="text" name="record_number" value="{{record_number}}" hidden>
      {% else %}

      <input type="text" name="op_type" value="save" hidden>
      {% endif %}
      <br><br>
      <button type="submit" class="btn btn-primary" style="float: left;"
        formaction="{% url 'save_router' formtype='Ventilator' %}">
        ذخیره نهایی
      </button>

    </div>


    <!--//////////////////////////////////////////////////////////-->

  </table>

</form>

<script>

  $("#id_s0_e1_comment")
    .focusout(function () {
      if ($("#id_s0_e1_comment").val() >= 3) {
        $("#id_s0_e1_comment").css("background-color", "#f24858");
        $("#id_s0_e1_comment").css("color", "white");

      }
      else if (($("#id_s0_e1_comment").val() == 1)) {
        $("#id_s0_e1_comment").css("background-color", "white");
        $("#id_s0_e1_comment").css("color", "black");

      }
      else if (($("#id_s0_e1_comment").val() == 2)) {
        $("#id_s0_e1_comment").css("background-color", 'yellow');
        $("#id_s0_e1_comment").css("color", "black");
      }
    });
  /////

  $("#id_s0_e2_comment")
    .focusout(function () {
      if ($("#id_s0_e2_comment").val() >= 3) {
        $("#id_s0_e2_comment").css("background-color", "#f24858");
        $("#id_s0_e2_comment").css("color", "white");

      }
      else if (($("#id_s0_e2_comment").val() == 1)) {
        $("#id_s0_e2_comment").css("background-color", "white");
        $("#id_s0_e2_comment").css("color", "black");

      }
      else if (($("#id_s0_e2_comment").val() == 2)) {
        $("#id_s0_e2_comment").css("background-color", 'yellow');
        $("#id_s0_e2_comment").css("color", "black");
      }
    });
  /////
  $("#id_s0_e3_comment")
    .focusout(function () {
      if ($("#id_s0_e3_comment").val() >= 3) {
        $("#id_s0_e3_comment").css("background-color", "#f24858");
        $("#id_s0_e3_comment").css("color", "white");

      }
      else if (($("#id_s0_e3_comment").val() == 1)) {
        $("#id_s0_e3_comment").css("background-color", "white");
        $("#id_s0_e3_comment").css("color", "black");

      }
      else if (($("#id_s0_e3_comment").val() == 2)) {
        $("#id_s0_e3_comment").css("background-color", 'yellow');
        $("#id_s0_e3_comment").css("color", "black");
      }
    });
  /////
  $("#id_s0_e4_comment")
    .focusout(function () {
      if ($("#id_s0_e4_comment").val() >= 3) {
        $("#id_s0_e4_comment").css("background-color", "#f24858");
        $("#id_s0_e4_comment").css("color", "white");

      }
      else if (($("#id_s0_e4_comment").val() == 1)) {
        $("#id_s0_e4_comment").css("background-color", "white");
        $("#id_s0_e4_comment").css("color", "black");

      }
      else if (($("#id_s0_e4_comment").val() == 2)) {
        $("#id_s0_e4_comment").css("background-color", 'yellow');
        $("#id_s0_e4_comment").css("color", "black");
      }
    });
  /////
  $("#id_s0_e5_comment")
    .focusout(function () {
      if ($("#id_s0_e5_comment").val() >= 3) {
        $("#id_s0_e5_comment").css("background-color", "#f24858");
        $("#id_s0_e5_comment").css("color", "white");

      }
      else if (($("#id_s0_e5_comment").val() == 1)) {
        $("#id_s0_e5_comment").css("background-color", "white");
        $("#id_s0_e5_comment").css("color", "black");

      }
      else if (($("#id_s0_e5_comment").val() == 2)) {
        $("#id_s0_e5_comment").css("background-color", 'yellow');
        $("#id_s0_e5_comment").css("color", "black");
      }
    });
  /////
  $("#id_s0_e6_comment")
    .focusout(function () {
      if ($("#id_s0_e6_comment").val() >= 3) {
        $("#id_s0_e6_comment").css("background-color", "#f24858");
        $("#id_s0_e6_comment").css("color", "white");

      }
      else if (($("#id_s0_e6_comment").val() == 1)) {
        $("#id_s0_e6_comment").css("background-color", "white");
        $("#id_s0_e6_comment").css("color", "black");

      }
      else if (($("#id_s0_e6_comment").val() == 2)) {
        $("#id_s0_e6_comment").css("background-color", 'yellow');
        $("#id_s0_e6_comment").css("color", "black");
      }
    });
  /////
  $("#id_s0_e7_comment")
    .focusout(function () {
      if ($("#id_s0_e7_comment").val() >= 3) {
        $("#id_s0_e7_comment").css("background-color", "#f24858");
        $("#id_s0_e7_comment").css("color", "white");

      }
      else if (($("#id_s0_e7_comment").val() == 1)) {
        $("#id_s0_e7_comment").css("background-color", "white");
        $("#id_s0_e7_comment").css("color", "black");

      }
      else if (($("#id_s0_e7_comment").val() == 2)) {
        $("#id_s0_e7_comment").css("background-color", 'yellow');
        $("#id_s0_e7_comment").css("color", "black");
      }
    });
  /////
  $("#id_s0_e8_comment")
    .focusout(function () {
      if ($("#id_s0_e8_comment").val() >= 3) {
        $("#id_s0_e8_comment").css("background-color", "#f24858");
        $("#id_s0_e8_comment").css("color", "white");

      }
      else if (($("#id_s0_e8_comment").val() == 1)) {
        $("#id_s0_e8_comment").css("background-color", "white");
        $("#id_s0_e8_comment").css("color", "black");

      }
      else if (($("#id_s0_e8_comment").val() == 2)) {
        $("#id_s0_e8_comment").css("background-color", 'yellow');
        $("#id_s0_e8_comment").css("color", "black");
      }
    });
  /////
  $("#id_s0_e9_comment")
    .focusout(function () {
      if ($("#id_s0_e9_comment").val() >= 3) {
        $("#id_s0_e9_comment").css("background-color", "#f24858");
        $("#id_s0_e9_comment").css("color", "white");

      }
      else if (($("#id_s0_e9_comment").val() == 1)) {
        $("#id_s0_e9_comment").css("background-color", "white");
        $("#id_s0_e9_comment").css("color", "black");

      }
      else if (($("#id_s0_e9_comment").val() == 2)) {
        $("#id_s0_e9_comment").css("background-color", 'yellow');
        $("#id_s0_e9_comment").css("color", "black");
      }
    });
  /////
  $("#id_s0_e10_comment")
    .focusout(function () {
      if ($("#id_s0_e10_comment").val() >= 3) {
        $("#id_s0_e10_comment").css("background-color", "#f24858");
        $("#id_s0_e10_comment").css("color", "white");

      }
      else if (($("#id_s0_e10_comment").val() == 1)) {
        $("#id_s0_e10_comment").css("background-color", "white");
        $("#id_s0_e10_comment").css("color", "black");

      }
      else if (($("#id_s0_e10_comment").val() == 2)) {
        $("#id_s0_e10_comment").css("background-color", 'yellow');
        $("#id_s0_e10_comment").css("color", "black");
      }
    });
  /////
  $("#id_s0_e11_comment")
    .focusout(function () {
      if ($("#id_s0_e11_comment").val() >= 3) {
        $("#id_s0_e11_comment").css("background-color", "#f24858");
        $("#id_s0_e11_comment").css("color", "white");

      }
      else if (($("#id_s0_e11_comment").val() == 1)) {
        $("#id_s0_e11_comment").css("background-color", "white");
        $("#id_s0_e11_comment").css("color", "black");

      }
      else if (($("#id_s0_e11_comment").val() == 2)) {
        $("#id_s0_e11_comment").css("background-color", 'yellow');
        $("#id_s0_e11_comment").css("color", "black");
      }
    });
  /////
  $("#id_s0_e12_comment")
    .focusout(function () {
      if ($("#id_s0_e12_comment").val() >= 3) {
        $("#id_s0_e12_comment").css("background-color", "#f24858");
        $("#id_s0_e12_comment").css("color", "white");

      }
      else if (($("#id_s0_e12_comment").val() == 1)) {
        $("#id_s0_e12_comment").css("background-color", "white");
        $("#id_s0_e12_comment").css("color", "black");

      }
      else if (($("#id_s0_e12_comment").val() == 2)) {
        $("#id_s0_e12_comment").css("background-color", 'yellow');
        $("#id_s0_e12_comment").css("color", "black");
      }
    });
  /////
  $("#id_s0_e13_comment")
    .focusout(function () {
      if ($("#id_s0_e13_comment").val() >= 3) {
        $("#id_s0_e13_comment").css("background-color", "#f24858");
        $("#id_s0_e13_comment").css("color", "white");

      }
      else if (($("#id_s0_e13_comment").val() == 1)) {
        $("#id_s0_e13_comment").css("background-color", "white");
        $("#id_s0_e13_comment").css("color", "black");

      }
      else if (($("#id_s0_e13_comment").val() == 2)) {
        $("#id_s0_e13_comment").css("background-color", 'yellow');
        $("#id_s0_e13_comment").css("color", "black");
      }
    });
  /////
  $("#id_s0_e14_comment")
    .focusout(function () {
      if ($("#id_s0_e14_comment").val() >= 3) {
        $("#id_s0_e14_comment").css("background-color", "#f24858");
        $("#id_s0_e14_comment").css("color", "white");

      }
      else if (($("#id_s0_e14_comment").val() == 1)) {
        $("#id_s0_e14_comment").css("background-color", "white");
        $("#id_s0_e14_comment").css("color", "black");

      }
      else if (($("#id_s0_e14_comment").val() == 2)) {
        $("#id_s0_e14_comment").css("background-color", 'yellow');
        $("#id_s0_e14_comment").css("color", "black");
      }
    });
  /////
  $("#id_s0_e15_comment")
    .focusout(function () {
      if ($("#id_s0_e15_comment").val() >= 3) {
        $("#id_s0_e15_comment").css("background-color", "#f24858");
        $("#id_s0_e15_comment").css("color", "white");

      }
      else if (($("#id_s0_e15_comment").val() == 1)) {
        $("#id_s0_e15_comment").css("background-color", "white");
        $("#id_s0_e15_comment").css("color", "black");

      }
      else if (($("#id_s0_e15_comment").val() == 2)) {
        $("#id_s0_e15_comment").css("background-color", 'yellow');
        $("#id_s0_e15_comment").css("color", "black");
      }
    });
  /////
  $("#id_s0_e16_comment")
    .focusout(function () {
      if ($("#id_s0_e16_comment").val() >= 3) {
        $("#id_s0_e16_comment").css("background-color", "#f24858");
        $("#id_s0_e16_comment").css("color", "white");

      }
      else if (($("#id_s0_e16_comment").val() == 1)) {
        $("#id_s0_e16_comment").css("background-color", "white");
        $("#id_s0_e16_comment").css("color", "black");

      }
      else if (($("#id_s0_e16_comment").val() == 2)) {
        $("#id_s0_e16_comment").css("background-color", 'yellow');
        $("#id_s0_e16_comment").css("color", "black");
      }
    });
  /////
  $("#id_s0_e17_comment")
    .focusout(function () {
      if ($("#id_s0_e17_comment").val() >= 3) {
        $("#id_s0_e17_comment").css("background-color", "#f24858");
        $("#id_s0_e17_comment").css("color", "white");

      }
      else if (($("#id_s0_e17_comment").val() == 1)) {
        $("#id_s0_e17_comment").css("background-color", "white");
        $("#id_s0_e17_comment").css("color", "black");

      }
      else if (($("#id_s0_e17_comment").val() == 2)) {
        $("#id_s0_e17_comment").css("background-color", 'yellow');
        $("#id_s0_e17_comment").css("color", "black");
      }
    });
  /////
  $("#id_s0_e18_comment")
    .focusout(function () {
      if ($("#id_s0_e18_comment").val() >= 3) {
        $("#id_s0_e18_comment").css("background-color", "#f24858");
        $("#id_s0_e18_comment").css("color", "white");

      }
      else if (($("#id_s0_e18_comment").val() == 1)) {
        $("#id_s0_e18_comment").css("background-color", "white");
        $("#id_s0_e18_comment").css("color", "black");

      }
      else if (($("#id_s0_e18_comment").val() == 2)) {
        $("#id_s0_e18_comment").css("background-color", 'yellow');
        $("#id_s0_e18_comment").css("color", "black");
      }
    });
  /////
  $("#id_s0_e19_comment")
    .focusout(function () {
      if ($("#id_s0_e19_comment").val() >= 3) {
        $("#id_s0_e19_comment").css("background-color", "#f24858");
        $("#id_s0_e19_comment").css("color", "white");

      }
      else if (($("#id_s0_e19_comment").val() == 1)) {
        $("#id_s0_e19_comment").css("background-color", "white");
        $("#id_s0_e19_comment").css("color", "black");

      }
      else if (($("#id_s0_e19_comment").val() == 2)) {
        $("#id_s0_e19_comment").css("background-color", 'yellow');
        $("#id_s0_e19_comment").css("color", "black");
      }
    });
  /////
  $("#id_s0_e20_comment")
    .focusout(function () {
      if ($("#id_s0_e20_comment").val() >= 3) {
        $("#id_s0_e20_comment").css("background-color", "#f24858");
        $("#id_s0_e20_comment").css("color", "white");

      }
      else if (($("#id_s0_e20_comment").val() == 1)) {
        $("#id_s0_e20_comment").css("background-color", "white");
        $("#id_s0_e20_comment").css("color", "black");

      }
      else if (($("#id_s0_e20_comment").val() == 2)) {
        $("#id_s0_e20_comment").css("background-color", 'yellow');
        $("#id_s0_e20_comment").css("color", "black");
      }
    });
  /////
  $("#id_s0_e21_comment")
    .focusout(function () {
      if ($("#id_s0_e21_comment").val() >= 3) {
        $("#id_s0_e21_comment").css("background-color", "#f24858");
        $("#id_s0_e21_comment").css("color", "white");

      }
      else if (($("#id_s0_e21_comment").val() == 1)) {
        $("#id_s0_e21_comment").css("background-color", "white");
        $("#id_s0_e21_comment").css("color", "black");

      }
      else if (($("#id_s0_e21_comment").val() == 2)) {
        $("#id_s0_e21_comment").css("background-color", 'yellow');
        $("#id_s0_e21_comment").css("color", "black");
      }
    });
  /////



  /////////////////////table 1
  $("#id_s1_res")
    .focusout(function () {
      if ($("#id_s1_res").val() > 0.1 && ($("#id_s1_res").val().length != 0)) {
        $("#id_s1_res").css("background-color", "#f24858");
        $("#id_s1_res").css("color", "white");

        $("#id_s1_e1_comment").css("background-color", "#f24858");
        $("#id_s1_e1_comment").css("color", "white");
        $("#id_s1_e1_comment").val("2");

      }
      else if (($("#id_s1_res").val() <= 0.1) || ($("#id_s1_res").val().length == 0)) {
        $("#id_s1_res").css("background-color", "white");
        $("#id_s1_res").css("color", "black");

        $("#id_s1_e1_comment").css("background-color", "white");
        $("#id_s1_e1_comment").css("color", "black");
        $("#id_s1_e1_comment").val("1");

      }

      if ($("#id_s1_res").val() > 0.2 && ($("#id_s1_res").val().length != 0)) {
        $("#id_s1_res").css("background-color", "#f24858");
        $("#id_s1_res").css("color", "white");

        $("#id_s1_e2_comment").css("background-color", "#f24858");
        $("#id_s1_e2_comment").css("color", "white");
        $("#id_s1_e2_comment").val("2");

      }
      else if (($("#id_s1_res").val() <= 0.2) || ($("#id_s1_res").val().length == 0)) {
        $("#id_s1_res").css("background-color", "white");
        $("#id_s1_res").css("color", "black");

        $("#id_s1_e2_comment").css("background-color", "white");
        $("#id_s1_e2_comment").css("color", "black");
        $("#id_s1_e2_comment").val("1");

      }
    });


  // /////////////////////////////table 2

  $("#id_s2_e1_lc")
    .focusout(function () {
      if ($("#id_s2_e1_lc").val() > 500 && ($("#id_s2_e1_lc").val().length != 0)) {
        $("#id_s2_e1_lc").css("background-color", "#f24858");
        $("#id_s2_e1_lc").css("color", "white");

        $("#id_s2_e1_comment").css("background-color", "#f24858");
        $("#id_s2_e1_comment").css("color", "white");
        $("#id_s2_e1_comment").val("2");

      }
      else if (($("#id_s2_e1_lc").val() <= 500) || ($("#id_s2_e1_lc").val().length == 0)) {
        $("#id_s2_e1_lc").css("background-color", "white");
        $("#id_s2_e1_lc").css("color", "black");

        $("#id_s2_e1_comment").css("background-color", "white");
        $("#id_s2_e1_comment").css("color", "black");
        $("#id_s2_e1_comment").val("1");

      }
    });



  $("#id_s2_e2_lc")
    .focusout(function () {
      if ($("#id_s2_e2_lc").val() > 1000 && ($("#id_s2_e2_lc").val().length != 0)) {
        $("#id_s2_e2_lc").css("background-color", "#f24858");
        $("#id_s2_e2_lc").css("color", "white");

        $("#id_s2_e2_comment").css("background-color", "#f24858");
        $("#id_s2_e2_comment").css("color", "white");
        $("#id_s2_e2_comment").val("2");

      }
      else if (($("#id_s2_e2_lc").val() <= 1000) || ($("#id_s2_e2_lc").val().length == 0)) {
        $("#id_s2_e2_lc").css("background-color", "white");
        $("#id_s2_e2_lc").css("color", "black");

        $("#id_s2_e2_comment").css("background-color", "white");
        $("#id_s2_e2_comment").css("color", "black");
        $("#id_s2_e2_comment").val("1");

      }
    });


  // ////////////////////////////////////////table 3

  $("#id_s3_e1_lc")
    .focusout(function () {
      if ($("#id_s3_e1_lc").val() > 100 && ($("#id_s3_e1_lc").val().length != 0)) {
        $("#id_s3_e1_lc").css("background-color", "#f24858");
        $("#id_s3_e1_lc").css("color", "white");

        $("#id_s3_e1_comment").css("background-color", "#f24858");
        $("#id_s3_e1_comment").css("color", "white");
        $("#id_s3_e1_comment").val("2");

      }
      else if (($("#id_s3_e1_lc").val() <= 100) || ($("#id_s3_e1_lc").val().length == 0)) {
        $("#id_s3_e1_lc").css("background-color", "white");
        $("#id_s3_e1_lc").css("color", "black");

        $("#id_s3_e1_comment").css("background-color", "white");
        $("#id_s3_e1_comment").css("color", "black");
        $("#id_s3_e1_comment").val("1");

      }
    });



  $("#id_s3_e2_lc")
    .focusout(function () {
      if ($("#id_s3_e2_lc").val() > 500 && ($("#id_s3_e2_lc").val().length != 0)) {
        $("#id_s3_e2_lc").css("background-color", "#f24858");
        $("#id_s3_e2_lc").css("color", "white");

        $("#id_s3_e2_comment").css("background-color", "#f24858");
        $("#id_s3_e2_comment").css("color", "white");
        $("#id_s3_e2_comment").val("2");

      }
      else if (($("#id_s3_e2_lc").val() <= 500) || ($("#id_s3_e2_lc").val().length == 0)) {
        $("#id_s3_e2_lc").css("background-color", "white");
        $("#id_s3_e2_lc").css("color", "black");

        $("#id_s3_e2_comment").css("background-color", "white");
        $("#id_s3_e2_comment").css("color", "black");
        $("#id_s3_e2_comment").val("1");

      }
    });





  // /////////////////////table 4

  var f = $("#id_s4_type").val();

  if (f == 3) {
    var a1 = 10;
    var b1 = 100;
    var c1 = 50;
    var d1 = 500;
  }
  else {

    var a1 = 10;
    var b1 = 10;
    var c1 = 50;
    var d1 = 50;
  }


  // var c_1_check;
  $("#id_s4_e1_lcac")
    .focusout(function () {
      if ($("#id_s4_e1_lcac").val() > b1 && ($("#id_s4_e1_lcac").val().length != 0)) {
        $("#id_s4_e1_lcac").css("background-color", "#f24858");
        $("#id_s4_e1_lcac").css("color", "white");

      }
      else if (($("#id_s4_e1_lcac").val() <= b1) || ($("#id_s4_e1_lcac").val().length == 0)) {
        $("#id_s4_e1_lcac").css("background-color", "white");
        $("#id_s4_e1_lcac").css("color", "black");
      }
    });

  $("#id_s4_e1_lcdc")
    .focusout(function () {
      if ($("#id_s4_e1_lcdc").val() > a1 && ($("#id_s4_e1_lcdc").val().length != 0)) {
        $("#id_s4_e1_lcdc").css("background-color", "#f24858");
        $("#id_s4_e1_lcdc").css("color", "white");

      }
      else if (($("#id_s4_e1_lcdc").val() <= a1) || ($("#id_s4_e1_lcdc").val().length == 0)) {
        $("#id_s4_e1_lcdc").css("background-color", "white");
        $("#id_s4_e1_lcdc").css("color", "black");
      }
    });
  /////
  $("#id_s4_e2_lcac")
    .focusout(function () {
      if ($("#id_s4_e2_lcac").val() > d1 && ($("#id_s4_e2_lcac").val().length != 0)) {
        $("#id_s4_e2_lcac").css("background-color", "#f24858");
        $("#id_s4_e2_lcac").css("color", "white");

      }
      else if (($("#id_s4_e2_lcac").val() <= d1) || ($("#id_s4_e2_lcac").val().length == 0)) {
        $("#id_s4_e2_lcac").css("background-color", "white");
        $("#id_s4_e2_lcac").css("color", "black");
      }
    });

  $("#id_s4_e2_lcdc")
    .focusout(function () {
      if ($("#id_s4_e2_lcdc").val() > c1 && ($("#id_s4_e2_lcdc").val().length != 0)) {
        $("#id_s4_e2_lcdc").css("background-color", "#f24858");
        $("#id_s4_e2_lcdc").css("color", "white");

      }
      else if (($("#id_s4_e2_lcdc").val() <= c1) || ($("#id_s4_e2_lcdc").val().length == 0)) {
        $("#id_s4_e2_lcdc").css("background-color", "white");
        $("#id_s4_e2_lcdc").css("color", "black");
      }
    });



  // ////////// table 9
  $("#id_s9_e1")
    .focusout(function () {
      if (($("#id_s9_e1").val() > 30 || $("#id_s9_e1").val() < 25) && ($("#id_s9_e1").val().length != 0)) {
        $("#id_s9_e1").css("background-color", "#f24858");
        $("#id_s9_e1").css("color", "white");

      }
      else if (($("#id_s9_e1").val() <= 30 && $("#id_s9_e1").val() >= 25) || ($("#id_s9_e1").val().length == 0)) {
        $("#id_s9_e1").css("background-color", "white");
        $("#id_s9_e1").css("color", "black");
      }
    });

  //////////// table 10
  $("#id_s10_e1")
    .focusout(function () {
      if (($("#id_s10_e1").val() < 30) && ($("#id_s10_e1").val().length != 0)) {
        $("#id_s10_e1").css("background-color", "#f24858");
        $("#id_s10_e1").css("color", "white");

      }
      else if (($("#id_s10_e1").val() >= 30) || ($("#id_s10_e1").val().length == 0)) {
        $("#id_s10_e1").css("background-color", "white");
        $("#id_s10_e1").css("color", "black");
      }
    });


  // /////table 13


  $("#id_s13_e1")
    .focusout(function () {
      if (($("#id_s13_e1").val() > 250 || $("#id_s13_e1").val() < 100) && ($("#id_s13_e1").val().length != 0)) {
        $("#id_s13_e1").css("background-color", "#f24858");
        $("#id_s13_e1").css("color", "white");

      }
      else if (($("#id_s13_e1").val() <= 250 && $("#id_s13_e1").val() >= 100) || ($("#id_s13_e1").val().length == 0)) {
        $("#id_s13_e1").css("background-color", "white");
        $("#id_s13_e1").css("color", "black");
      }
    });

  $("#id_s13_e2")
    .focusout(function () {
      if (($("#id_s13_e2").val() > 250 || $("#id_s13_e2").val() < 100) && ($("#id_s13_e2").val().length != 0)) {
        $("#id_s13_e2").css("background-color", "#f24858");
        $("#id_s13_e2").css("color", "white");

      }
      else if (($("#id_s13_e2").val() <= 250 && $("#id_s13_e2").val() >= 100) || ($("#id_s13_e2").val().length == 0)) {
        $("#id_s13_e2").css("background-color", "white");
        $("#id_s13_e2").css("color", "black");
      }
    });


  ////////table 14

  $("#id_s14_e1")
    .focusout(function () {
      if (($("#id_s14_e1").val() >= 1) && ($("#id_s14_e1").val().length != 0)) {
        $("#id_s14_e1").css("background-color", "#f24858");
        $("#id_s14_e1").css("color", "white");

      }
      else if (($("#id_s14_e1").val() < 1) || ($("#id_s14_e1").val().length == 0)) {
        $("#id_s14_e1").css("background-color", "white");
        $("#id_s14_e1").css("color", "black");
      }
    });
  $("#id_s14_e2")
    .focusout(function () {
      if (($("#id_s14_e2").val() > 6.5 || $("#id_s14_e2").val() < 3.5) && ($("#id_s14_e2").val().length != 0)) {
        $("#id_s14_e2").css("background-color", "#f24858");
        $("#id_s14_e2").css("color", "white");

      }
      else if (($("#id_s14_e2").val() <= 6.5 && $("#id_s14_e2").val() >= 3.5) || ($("#id_s14_e2").val().length == 0)) {
        $("#id_s14_e2").css("background-color", "white");
        $("#id_s14_e2").css("color", "black");
      }
    });



  $("#id_s14_e3")
    .focusout(function () {
      if (($("#id_s14_e3").val() > 11.5 || $("#id_s14_e3").val() < 8.5) && ($("#id_s14_e3").val().length != 0)) {
        $("#id_s14_e3").css("background-color", "#f24858");
        $("#id_s14_e3").css("color", "white");

      }
      else if (($("#id_s14_e3").val() <= 11.5 && $("#id_s14_e3").val() >= 8.5) || ($("#id_s14_e3").val().length == 0)) {
        $("#id_s14_e3").css("background-color", "white");
        $("#id_s14_e3").css("color", "black");
      }
    });





  $("#id_s15_e1")
    .focusout(function () {
      if (($("#id_s15_e1").val() > 575 || $("#id_s15_e1").val() < 425) && ($("#id_s15_e1").val().length != 0)) {
        $("#id_s15_e1").css("background-color", "#f24858");
        $("#id_s15_e1").css("color", "white");

      }
      else if (($("#id_s15_e1").val() <= 575 && $("#id_s15_e1").val() >= 425) || ($("#id_s15_e1").val().length == 0)) {
        $("#id_s15_e1").css("background-color", "white");
        $("#id_s15_e1").css("color", "black");
      }
    });



  $("#id_s15_e2")
    .focusout(function () {
      if (($("#id_s15_e2").val() > 3450 || $("#id_s15_e2").val() < 2550) && ($("#id_s15_e2").val().length != 0)) {
        $("#id_s15_e2").css("background-color", "#f24858");
        $("#id_s15_e2").css("color", "white");

      }
      else if (($("#id_s15_e2").val() <= 3450 && $("#id_s15_e2").val() >= 2550) || ($("#id_s15_e2").val().length == 0)) {
        $("#id_s15_e2").css("background-color", "white");
        $("#id_s15_e2").css("color", "black");
      }
    });


  //////////table 16

  $("#id_s16_e1")
    .focusout(function () {
      if (($("#id_s16_e1").val() > 550 || $("#id_s16_e1").val() < 450) && ($("#id_s16_e1").val().length != 0)) {
        $("#id_s16_e1").css("background-color", "#f24858");
        $("#id_s16_e1").css("color", "white");

      }
      else if (($("#id_s16_e1").val() <= 550 && $("#id_s16_e1").val() >= 450) || ($("#id_s16_e1").val().length == 0)) {
        $("#id_s16_e1").css("background-color", "white");
        $("#id_s16_e1").css("color", "black");
      }
    });

  $("#id_s16_e2")
    .focusout(function () {
      if (($("#id_s16_e2").val() > 13.2 || $("#id_s16_e2").val() < 10.8) && ($("#id_s16_e2").val().length != 0)) {
        $("#id_s16_e2").css("background-color", "#f24858");
        $("#id_s16_e2").css("color", "white");

      }
      else if (($("#id_s16_e2").val() <= 13.2 && $("#id_s16_e2").val() >= 10.8) || ($("#id_s16_e2").val().length == 0)) {
        $("#id_s16_e2").css("background-color", "white");
        $("#id_s16_e2").css("color", "black");
      }
    });

  $("#id_s16_e3")
    .focusout(function () {

      var val = ($("#id_s16_e3").val() - $("#id_s16_1e1").val());

      if (val < 0)
        val = -val;
      if ((val > 0.1 * $("#id_s16_1e1").val()) && ($("#id_s16_e3").val().length != 0)) {
        $("#id_s16_e3").css("background-color", "#f24858");
        $("#id_s16_e3").css("color", "white");

      }
      else if ((val <= 0.1 * $("#id_s16_1e1").val()) || ($("#id_s16_e3").val().length == 0)) {
        $("#id_s16_e3").css("background-color", "white");
        $("#id_s16_e3").css("color", "black");
      }
    });


  $("#id_s16_e4")
    .focusout(function () {

      var val = ($("#id_s16_e4").val() - $("#id_s16_1e2").val());

      if (val < 0)
        val = -val;
      if ((val > 0.1 * $("#id_s16_1e2").val()) && ($("#id_s16_e4").val().length != 0)) {
        $("#id_s16_e4").css("background-color", "#f24858");
        $("#id_s16_e4").css("color", "white");

      }
      else if ((val <= 0.1 * $("#id_s16_1e2").val()) || ($("#id_s16_e4").val().length == 0)) {
        $("#id_s16_e4").css("background-color", "white");
        $("#id_s16_e4").css("color", "black");
      }
    });




  $("#id_s16_e5")
    .focusout(function () {
      if (($("#id_s16_e5").val() > 0.55 || $("#id_s16_e5").val() < 0.45) && ($("#id_s16_e5").val().length != 0)) {
        $("#id_s16_e5").css("background-color", "#f24858");
        $("#id_s16_e5").css("color", "white");

      }
      else if (($("#id_s16_e5").val() <= 0.55 && $("#id_s16_e5").val() >= 0.45) || ($("#id_s16_e5").val().length == 0)) {
        $("#id_s16_e5").css("background-color", "white");
        $("#id_s16_e5").css("color", "black");
      }
    });



  $("#id_s16_e6")
    .focusout(function () {
      if (($("#id_s16_e6").val() > 22 || $("#id_s16_e6").val() < 18) && ($("#id_s16_e6").val().length != 0)) {
        $("#id_s16_e6").css("background-color", "#f24858");
        $("#id_s16_e6").css("color", "white");

      }
      else if (($("#id_s16_e6").val() <= 22 && $("#id_s16_e6").val() >= 18) || ($("#id_s16_e6").val().length == 0)) {
        $("#id_s16_e6").css("background-color", "white");
        $("#id_s16_e6").css("color", "black");
      }
    });




  $("#id_s16_e7")
    .focusout(function () {

      var val = ($("#id_s16_e7").val() - $("#id_s16_1e3").val());

      if (val < 0)
        val = -val;
      if ((val > 0.1 * $("#id_s16_1e3").val()) && ($("#id_s16_e7").val().length != 0)) {
        $("#id_s16_e7").css("background-color", "#f24858");
        $("#id_s16_e7").css("color", "white");

      }
      else if ((val <= 0.1 * $("#id_s16_1e3").val()) || ($("#id_s16_e7").val().length == 0)) {
        $("#id_s16_e7").css("background-color", "white");
        $("#id_s16_e7").css("color", "black");
      }
    });

  ///////table 17


  $("#id_s17_e1_comment")
    .focusout(function () {
      if ($("#id_s17_e1_comment").val() >= 3) {
        $("#id_s17_e1_comment").css("background-color", "#f24858");
        $("#id_s17_e1_comment").css("color", "white");

      }
      else if (($("#id_s17_e1_comment").val() == 1)) {
        $("#id_s17_e1_comment").css("background-color", "white");
        $("#id_s17_e1_comment").css("color", "black");

      }
      else if (($("#id_s17_e1_comment").val() == 2)) {
        $("#id_s17_e1_comment").css("background-color", 'yellow');
        $("#id_s17_e1_comment").css("color", "black");
      }
    });
  /////

  $("#id_s17_e2_comment")
    .focusout(function () {
      if ($("#id_s17_e2_comment").val() >= 3) {
        $("#id_s17_e2_comment").css("background-color", "#f24858");
        $("#id_s17_e2_comment").css("color", "white");

      }
      else if (($("#id_s17_e2_comment").val() == 1)) {
        $("#id_s17_e2_comment").css("background-color", "white");
        $("#id_s17_e2_comment").css("color", "black");

      }
      else if (($("#id_s17_e2_comment").val() == 2)) {
        $("#id_s17_e2_comment").css("background-color", 'yellow');
        $("#id_s17_e2_comment").css("color", "black");
      }
    });
  /////
  $("#id_s17_e3_comment")
    .focusout(function () {
      if ($("#id_s17_e3_comment").val() >= 3) {
        $("#id_s17_e3_comment").css("background-color", "#f24858");
        $("#id_s17_e3_comment").css("color", "white");

      }
      else if (($("#id_s17_e3_comment").val() == 1)) {
        $("#id_s17_e3_comment").css("background-color", "white");
        $("#id_s17_e3_comment").css("color", "black");

      }
      else if (($("#id_s17_e3_comment").val() == 2)) {
        $("#id_s17_e3_comment").css("background-color", 'yellow');
        $("#id_s17_e3_comment").css("color", "black");
      }
    });
  /////
  $("#id_s17_e4_comment")
    .focusout(function () {
      if ($("#id_s17_e4_comment").val() >= 3) {
        $("#id_s17_e4_comment").css("background-color", "#f24858");
        $("#id_s17_e4_comment").css("color", "white");

      }
      else if (($("#id_s17_e4_comment").val() == 1)) {
        $("#id_s17_e4_comment").css("background-color", "white");
        $("#id_s17_e4_comment").css("color", "black");

      }
      else if (($("#id_s17_e4_comment").val() == 2)) {
        $("#id_s17_e4_comment").css("background-color", 'yellow');
        $("#id_s17_e4_comment").css("color", "black");
      }
    });
  /////
  $("#id_s17_e5_comment")
    .focusout(function () {
      if ($("#id_s17_e5_comment").val() >= 3) {
        $("#id_s17_e5_comment").css("background-color", "#f24858");
        $("#id_s17_e5_comment").css("color", "white");

      }
      else if (($("#id_s17_e5_comment").val() == 1)) {
        $("#id_s17_e5_comment").css("background-color", "white");
        $("#id_s17_e5_comment").css("color", "black");

      }
      else if (($("#id_s17_e5_comment").val() == 2)) {
        $("#id_s17_e5_comment").css("background-color", 'yellow');
        $("#id_s17_e5_comment").css("color", "black");
      }
    });
  /////
  $("#id_s17_e6_comment")
    .focusout(function () {
      if ($("#id_s17_e6_comment").val() >= 3) {
        $("#id_s17_e6_comment").css("background-color", "#f24858");
        $("#id_s17_e6_comment").css("color", "white");

      }
      else if (($("#id_s17_e6_comment").val() == 1)) {
        $("#id_s17_e6_comment").css("background-color", "white");
        $("#id_s17_e6_comment").css("color", "black");

      }
      else if (($("#id_s17_e6_comment").val() == 2)) {
        $("#id_s17_e6_comment").css("background-color", 'yellow');
        $("#id_s17_e6_comment").css("color", "black");
      }
    });
  /////
  $("#id_s17_e7_comment")
    .focusout(function () {
      if ($("#id_s17_e7_comment").val() >= 3) {
        $("#id_s17_e7_comment").css("background-color", "#f24858");
        $("#id_s17_e7_comment").css("color", "white");

      }
      else if (($("#id_s17_e7_comment").val() == 1)) {
        $("#id_s17_e7_comment").css("background-color", "white");
        $("#id_s17_e7_comment").css("color", "black");

      }
      else if (($("#id_s17_e7_comment").val() == 2)) {
        $("#id_s17_e7_comment").css("background-color", 'yellow');
        $("#id_s17_e7_comment").css("color", "black");
      }
    });
  /////
  $("#id_s17_e8_comment")
    .focusout(function () {
      if ($("#id_s17_e8_comment").val() >= 3) {
        $("#id_s17_e8_comment").css("background-color", "#f24858");
        $("#id_s17_e8_comment").css("color", "white");

      }
      else if (($("#id_s17_e8_comment").val() == 1)) {
        $("#id_s17_e8_comment").css("background-color", "white");
        $("#id_s17_e8_comment").css("color", "black");

      }
      else if (($("#id_s17_e8_comment").val() == 2)) {
        $("#id_s17_e8_comment").css("background-color", 'yellow');
        $("#id_s17_e8_comment").css("color", "black");
      }
    });
  /////
  $("#id_s17_e9_comment")
    .focusout(function () {
      if ($("#id_s17_e9_comment").val() >= 3) {
        $("#id_s17_e9_comment").css("background-color", "#f24858");
        $("#id_s17_e9_comment").css("color", "white");

      }
      else if (($("#id_s17_e9_comment").val() == 1)) {
        $("#id_s17_e9_comment").css("background-color", "white");
        $("#id_s17_e9_comment").css("color", "black");

      }
      else if (($("#id_s17_e9_comment").val() == 2)) {
        $("#id_s17_e9_comment").css("background-color", 'yellow');
        $("#id_s17_e9_comment").css("color", "black");
      }
    });
  /////
  $("#id_s17_e10_comment")
    .focusout(function () {
      if ($("#id_s17_e10_comment").val() >= 3) {
        $("#id_s17_e10_comment").css("background-color", "#f24858");
        $("#id_s17_e10_comment").css("color", "white");

      }
      else if (($("#id_s17_e10_comment").val() == 1)) {
        $("#id_s17_e10_comment").css("background-color", "white");
        $("#id_s17_e10_comment").css("color", "black");

      }
      else if (($("#id_s17_e10_comment").val() == 2)) {
        $("#id_s17_e10_comment").css("background-color", 'yellow');
        $("#id_s17_e10_comment").css("color", "black");
      }
    });
/////
</script>