{% extends 'base-spo2.html' %}

{% load static %}

{% block content %}
    <style>

       @font-face {
    font-family: "B Zar";
    src: url("http://db.onlinewebfonts.com/t/132c8ef0b48852826caf09a7f53cc9ac.eot") format("eot"),
        url("http://db.onlinewebfonts.com/t/132c8ef0b48852826caf09a7f53cc9ac.woff") format("woff"),
        url("http://db.onlinewebfonts.com/t/132c8ef0b48852826caf09a7f53cc9ac.ttf") format("truetype");
}

       @font-face {
        font-family: "B Titr";
        src: url("http://db.onlinewebfonts.com/t/a0ea7e7833cd4f7694a4913fccb9aacf.eot") format("eot"),
            url("http://db.onlinewebfonts.com/t/a0ea7e7833cd4f7694a4913fccb9aacf.woff") format("woff"),
            url("http://db.onlinewebfonts.com/t/a0ea7e7833cd4f7694a4913fccb9aacf.ttf") format("truetype");
    }

    @font-face {
        font-family: "B Lotus";
        src: url("http://db.onlinewebfonts.com/t/1605a655ba0a3246ce5eca3eaff6c5c2.eot") format("eot"),
            url("http://db.onlinewebfonts.com/t/1605a655ba0a3246ce5eca3eaff6c5c2.woff") format("woff"),
            url("http://db.onlinewebfonts.com/t/1605a655ba0a3246ce5eca3eaff6c5c2.ttf") format("truetype");
    }

    @font-face {
        font-family: "B Nazanin";
        src: url("http://db.onlinewebfonts.com/t/3671adca6f650c92b83f906e49656986.eot") format("eot"),
            url("http://db.onlinewebfonts.com/t/3671adca6f650c92b83f906e49656986.woff") format("woff"),
            url("http://db.onlinewebfonts.com/t/3671adca6f650c92b83f906e49656986.ttf") format("truetype");
    }
        .time{
            font-family: "Times New Roman";
        }
        {#.cover{#}
        {#    font-family:'BLotus',Tahoma;#}
        {#}#}
        {#.page-1{#}
        {#    font-family:'Nazanin',Tahoma;#}
        {#}#}
    .tb-4 td{
        padding: 0.05cm 0.15cm;

       }

    .tb-5 td{
        padding: 0.03cm 0.05cm;

       }
    .tb-6 th,td{
        padding: 0.1cm 0.01cm;
    }
    </style>

    <body style="text-align: right;font-size: 16pt;">

    <div class="cover main" style="font-family:'B Lotus';">
    <div style="margin-right: 2.5cm;margin-left: 4cm;">

        <br>
    <h1 class="header-t" style="font-size: 20pt;font-weight: bold;">
گواهينامه کنترل کيفي دستگاه ماشین بیهوشی
    </h1>
    <table style="text-align: right;margin: auto;width: 100%;font-weight:bold;" class="tb-2">
        <tr>
            <td class="no-border"><span> {{ time.year }}/{{ time.month }}/{{ time.day }} </span> تاريخ صدور: </td>
            <td class="no-border"><span>{{form.licence.number}}</span>شماره گواهينامه: </td>

        </tr>
        <tr>
            <td class="no-border"><span> {{ form.request.hospital.name }}</span>نام درخواست کننده: </td>
            <td class="no-border"><span>{{form.device.name.type.name}}</span>نام دستگاه: </td>

        </tr>

        <tr>
            <td class="no-border"><span> {{ form.request.hospital.address }}</span>آدرس : </td>
            <td class="no-border"><span>{{form.device.name.creator.name}}</span>نام سازنده: </td>

        </tr>
        <tr>
            <td class="no-border"><span> {{ form.request.number }}</span>شماره درخواست: </td>
            <td class="no-border"><span>{{form.device.name.name}}</span>مدل: </td>
        </tr>
        <tr>
            <td class="no-border" rowspan="2"><span> {{ form.date.year }}/{{ form.date.month }}/{{ form.date.day }} </span>تاريخ کنترل کيفي: </td>
            <td class="no-border"><span>{{form.device.serial_number}}</span>شماره سريال: </td >
        </tr>
        <tr>
            <td class="no-border"><span>{{form.device.property_number}}</span>کداموال :</td>
        </tr>

        <tr>
            <td class="no-border"><span> {{ form.device.section.name }}</span>محل انجام: </td>
        </tr>

        <tr>
            <td class="no-border"><span> {{ form.humidity }}</span>رطوبت محيطي: </td>

            <td class="no-border"><span>{{ form.temp }}</span>دماي محيطي: </td>
        </tr>

        <tr>
            <td class="no-border"></td>
            <td class="no-border"><span>{{ form.status.status }}</span>نتيجه کنترل کيفي: </td>
        </tr>

    </table>
    <br>
    <span style="font-weight: bold;">تجهيزات آزمون:</span>
    <table style="text-align:center;margin: auto;width: 95%;font-weight: bold;" class="tb-2 tb-4">
        <tr>
            <td>تاريخ انقضاء</td>
            <td>تاريخ کاليبراسيون</td>
            <td>شماره سریال</td>
            <td>مدل</td>
           <td>نام تجهيز</td>
            <td>ردیف</td>
        </tr>
        <tr class="time">
            <td>{{ form.cal_dev_1_xd.year }}/{{ form.cal_dev_1_xd.month }}/{{ form.cal_dev_1_xd.day }}</td>
            <td>{{ form.cal_dev_1_cd.year }}/{{ form.cal_dev_1_cd.month }}/{{ form.cal_dev_1_cd.day }}</td>
            <td>{{ form.cal_dev1.serial }}</td>
            <td>{{ form.cal_dev1.name }}</td>
            <td>{{ form.cal_dev1.type.name }}</td>
            <td>1</td>
        </tr>
        <tr class="time">
            <td>{{ form.cal_dev_2_xd.year }}/{{ form.cal_dev_2_xd.month }}/{{ form.cal_dev_2_xd.day }}</td>
            <td>{{ form.cal_dev_2_cd.year }}/{{ form.cal_dev_2_cd.month }}/{{ form.cal_dev_2_cd.day }}</td>
            <td>{{ form.cal_dev2.serial }}</td>
            <td>{{ form.cal_dev2.name }}</td>
            <td>{{ form.cal_dev2.type.name }}</td>
            <td>2</td>
        </tr>
        <tr class="time">
            <td>{{ form.cal_dev_3_xd.year }}/{{ form.cal_dev_3_xd.month }}/{{ form.cal_dev_3_xd.day }}</td>
            <td>{{ form.cal_dev_3_cd.year }}/{{ form.cal_dev_3_cd.month }}/{{ form.cal_dev_3_cd.day }}</td>
            <td>{{ form.cal_dev3.serial }}</td>
            <td>{{ form.cal_dev3.name }}</td>
            <td>{{ form.cal_dev3.type.name }}</td>
            <td>3</td>
        </tr>
        <tr class="time">
            <td>{{ form.cal_dev_4_xd.year }}/{{ form.cal_dev_4_xd.month }}/{{ form.cal_dev_4_xd.day }}</td>
            <td>{{ form.cal_dev_4_cd.year }}/{{ form.cal_dev_4_cd.month }}/{{ form.cal_dev_4_cd.day }}</td>
            <td>{{ form.cal_dev4.serial }}</td>
            <td>{{ form.cal_dev4.name }}</td>
            <td>{{ form.cal_dev4.type.name }}</td>
            <td>4</td>
        </tr>
    </table>
    <br>
<div>مراجع: </div>
     <div class="time" style="font-size: 12pt;text-align: left;">ECRI_IPM Anesthesia</div>
     <div class="time" style="font-size: 12pt;text-align: left;">1) Units:2008</div>
    <div class="time" style="font-size: 12pt;text-align: left;">2) IEC 60601_1:1988 ,Am 1:1993 ,Am 2:1995</div>

        <div>حق چاپ و نشر اين گواهينامه در انحصار شرکت صادرکننده است و نبايد بدون اجازه کتبي شرکت تكثير شود مگر به طور کامل و از تمامي مندرجات آن کاليبراسيون تجهيزات مورد استفاده در اين آزمون به آزمايشگاههاي استاندارد ملي يا بين المللي قابل رديابي است.</div>
    <div>نتايج بدست آمده تنها مربوط به پارامترها و قسمتهاي آزمون شده مي باشد.</div>
    <div style="text-align: center;font-weight: bold;">اين گواهينامه بدون مهر آزمايشگاه صادرکننده فاقد اعتبار است.</div>
    <table style="margin: auto;text-align: center;font-weight: bold;">
        <tr >
            <td style="width: 9cm;">مهر آزمايشگاه</td>
            <td style="width: 8cm;">مدير فني آزمايشگاه</td>

        </tr>
        <tr>
            <img src="{% static 'img/spo2/stamp.jpg' %}" style="height: 4cm;width: 4cm;background-color: #00be8a;" alt="">

            <td  style="height: 3.5cm;">
                <div class="stamp"></div>
            </td>
            <td style="height: 3.5cm;position: relative;">
                <span style="position: absolute;top: 2cm;right: 3cm;">حمیدرضا رضایتمند</span>
                            <div class="sign"></div>
            </td>
        </tr>

    </table>
        <br><br><br><br><br><br><br>

    </div>
    </div>


    <div class="page-1 page1" style="font-family:'B Nazanin';">
    <div style="margin-right: 2cm;margin-left: 4cm;">
        <div style="font-weight: bold;padding-top: 5cm;font-size: 18pt;">
تستهای کیفی:
        </div>
        <table style="margin: auto;width: 100%;text-align: center;" class="tb-4">
          <tbody>
          <tr>
                <td rowspan="2">توضیحات</td>
                <td colspan="2">نتیجه</td>
                <td rowspan="2">عنوان بررسی</td>
                <td rowspan="2">ردیف</td>

              </tr>
                <tr>
                    <td class="time">Rej</td>
                    <td class="time">Ok</td>
                </tr>
            <tr>
               {% if form.s0_e1_comment.id == 1%}
                <td></td>
                {% else %}
                <td>{{ form.s0_e1_comment }}</td>
                {% endif %}
               {% if form.s0_e1_comment.id == 1 %}
                <td></td>
                <td>&#10004;</td>
                {% elif form.s0_e1_comment.id == 2 %}
                <td></td>
                <td></td>
                {% else %}
                <td>&#10004;</td>
                <td></td>
                {% endif %}
              <td style="text-align: right;">اتصالات و کانکتورها</td>
              <td>1</td>
            </tr>
            <tr>
               {% if form.s0_e2_comment.id == 1%}
                <td></td>
                {% else %}
                <td>{{ form.s0_e2_comment }}</td>
                {% endif %}
               {% if form.s0_e2_comment.id == 1 %}
                <td></td>
                <td>&#10004;</td>
                {% elif form.s0_e2_comment.id == 2 %}
                <td></td>
                <td></td>
                {% else %}
                <td>&#10004;</td>
                <td></td>
                {% endif %}
              <td style="text-align: right;">فیلترها</td>
              <td>2</td>
            </tr>
            <tr>
               {% if form.s0_e3_comment.id == 1%}
                <td></td>
                {% else %}
                <td>{{ form.s0_e3_comment }}</td>
                {% endif %}
               {% if form.s0_e3_comment.id == 1 %}
                <td></td>
                <td>&#10004;</td>
                {% elif form.s0_e3_comment.id == 2 %}
                <td></td>
                <td></td>
                {% else %}
                <td>&#10004;</td>
                <td></td>
                {% endif %}
              <td style="text-align: right;">کنترل ها و سوئیچ ها</td>
              <td>3</td>
            </tr>
            <tr>
               {% if form.s0_e4_comment.id == 1%}
                <td></td>
                {% else %}
                <td>{{ form.s0_e4_comment }}</td>
                {% endif %}
               {% if form.s0_e4_comment.id == 1 %}
                <td></td>
                <td>&#10004;</td>
                {% elif form.s0_e4_comment.id == 2 %}
                <td></td>
                <td></td>
                {% else %}
                <td>&#10004;</td>
                <td></td>
                {% endif %}
              <td style="text-align: right;">بدنه / شاسی</td>
              <td>4</td>
            </tr>
            <tr>
               {% if form.s0_e5_comment.id == 1%}
                <td></td>
                {% else %}
                <td>{{ form.s0_e5_comment }}</td>
                {% endif %}
               {% if form.s0_e5_comment.id == 1 %}
                <td></td>
                <td>&#10004;</td>
                {% elif form.s0_e5_comment.id == 2 %}
                <td></td>
                <td></td>
                {% else %}
                <td>&#10004;</td>
                <td></td>
                {% endif %}
              <td style="text-align: right;">جاذب دی اکسید کربن</td>
              <td>5</td>
            </tr>
            <tr>
               {% if form.s0_e6_comment.id == 1%}
                <td></td>
                {% else %}
                <td>{{ form.s0_e6_comment }}</td>
                {% endif %}
               {% if form.s0_e6_comment.id == 1 %}
                <td></td>
                <td>&#10004;</td>
                {% elif form.s0_e6_comment.id == 2 %}
                <td></td>
                <td></td>
                {% else %}
                <td>&#10004;</td>
                <td></td>
                {% endif %}
              <td style="text-align: right;">برچسب</td>
              <td>6</td>
            </tr>
            <tr>
               {% if form.s0_e7_comment.id == 1%}
                <td></td>
                {% else %}
                <td>{{ form.s0_e7_comment }}</td>
                {% endif %}
               {% if form.s0_e7_comment.id == 1 %}
                <td></td>
                <td>&#10004;</td>
                {% elif form.s0_e7_comment.id == 2 %}
                <td></td>
                <td></td>
                {% else %}
                <td>&#10004;</td>
                <td></td>
                {% endif %}
              <td style="text-align: right;">نصب و نگهدارنده ها</td>
              <td>7</td>
            </tr>
            <tr>
               {% if form.s0_e8_comment.id == 1%}
                <td></td>
                {% else %}
                <td>{{ form.s0_e8_comment }}</td>
                {% endif %}
               {% if form.s0_e8_comment.id == 1 %}
                <td></td>
                <td>&#10004;</td>
                {% elif form.s0_e8_comment.id == 2 %}
                <td></td>
                <td></td>
                {% else %}
                <td>&#10004;</td>
                <td></td>
                {% endif %}
              <td style="text-align: right;">چرخ ها / ترمزها</td>
              <td>8</td>
            </tr>
            <tr>
               {% if form.s0_e9_comment.id == 1%}
                <td></td>
                {% else %}
                <td>{{ form.s0_e9_comment }}</td>
                {% endif %}
               {% if form.s0_e9_comment.id == 1 %}
                <td></td>
                <td>&#10004;</td>
                {% elif form.s0_e9_comment.id == 2 %}
                <td></td>
                <td></td>
                {% else %}
                <td>&#10004;</td>
                <td></td>
                {% endif %}
              <td style="text-align: right;">دوشاخه برق</td>
              <td>9</td>
            </tr>
            <tr>
               {% if form.s0_e10_comment.id == 1%}
                <td></td>
                {% else %}
                <td>{{ form.s0_e10_comment }}</td>
                {% endif %}
               {% if form.s0_e10_comment.id == 1 %}
                <td></td>
                <td>&#10004;</td>
                {% elif form.s0_e10_comment.id == 2 %}
                <td></td>
                <td></td>
                {% else %}
                <td>&#10004;</td>
                <td></td>
                {% endif %}
              <td style="text-align: right;">سیم برق</td>
              <td>10</td>
            </tr>
            <tr>
               {% if form.s0_e11_comment.id == 1%}
                <td></td>
                {% else %}
                <td>{{ form.s0_e11_comment }}</td>
                {% endif %}
               {% if form.s0_e11_comment.id == 1 %}
                <td></td>
                <td>&#10004;</td>
                {% elif form.s0_e11_comment.id == 2 %}
                <td></td>
                <td></td>
                {% else %}
                <td>&#10004;</td>
                <td></td>
                {% endif %}
              <td style="text-align: right;">استرین ریلیف</td>
              <td>11</td>
            </tr>
            <tr>
               {% if form.s0_e12_comment.id == 1%}
                <td></td>
                {% else %}
                <td>{{ form.s0_e12_comment }}</td>
                {% endif %}
               {% if form.s0_e12_comment.id == 1 %}
                <td></td>
                <td>&#10004;</td>
                {% elif form.s0_e12_comment.id == 2 %}
                <td></td>
                <td></td>
                {% else %}
                <td>&#10004;</td>
                <td></td>
                {% endif %}
              <td style="text-align: right;">تیوبها و شلنگ ها</td>
              <td>12</td>
            </tr>
            <tr>
               {% if form.s0_e13_comment.id == 1%}
                <td></td>
                {% else %}
                <td>{{ form.s0_e13_comment }}</td>
                {% endif %}
               {% if form.s0_e13_comment.id == 1 %}
                <td></td>
                <td>&#10004;</td>
                {% elif form.s0_e13_comment.id == 2 %}
                <td></td>
                <td></td>
                {% else %}
                <td>&#10004;</td>
                <td></td>
                {% endif %}
              <td style="text-align: right;">کابل ها</td>
              <td>13</td>
            </tr>
            <tr>
               {% if form.s0_e14_comment.id == 1%}
                <td></td>
                {% else %}
                <td>{{ form.s0_e14_comment }}</td>
                {% endif %}
               {% if form.s0_e14_comment.id == 1 %}
                <td></td>
                <td>&#10004;</td>
                {% elif form.s0_e14_comment.id == 2 %}
                <td></td>
                <td></td>
                {% else %}
                <td>&#10004;</td>
                <td></td>
                {% endif %}
              <td style="text-align: right;">نشانگرها و نمایشگرها</td>
              <td>14</td>
            </tr>

            <tr>
               {% if form.s0_e15_comment.id == 1%}
                <td></td>
                {% else %}
                <td>{{ form.s0_e15_comment }}</td>
                {% endif %}
               {% if form.s0_e15_comment.id == 1 %}
                <td></td>
                <td>&#10004;</td>
                {% elif form.s0_e15_comment.id == 2 %}
                <td></td>
                <td></td>
                {% else %}
                <td>&#10004;</td>
                <td></td>
                {% endif %}
              <td style="text-align: right;" class="time">Self-Test</td>
              <td>15</td>
            </tr>
            <tr>
               {% if form.s0_e16_comment.id == 1%}
                <td></td>
                {% else %}
                <td>{{ form.s0_e16_comment }}</td>
                {% endif %}
               {% if form.s0_e16_comment.id == 1 %}
                <td></td>
                <td>&#10004;</td>
                {% elif form.s0_e16_comment.id == 2 %}
                <td></td>
                <td></td>
                {% else %}
                <td>&#10004;</td>
                <td></td>
                {% endif %}
              <td style="text-align: right;">تنظیمات زمان و تاریخ</td>
              <td>16</td>
            </tr>

            <tr>
               {% if form.s0_e17_comment.id == 1%}
                <td></td>
                {% else %}
                <td>{{ form.s0_e17_comment }}</td>
                {% endif %}
               {% if form.s0_e17_comment.id == 1 %}
                <td></td>
                <td>&#10004;</td>
                {% elif form.s0_e17_comment.id == 2 %}
                <td></td>
                <td></td>
                {% else %}
                <td>&#10004;</td>
                <td></td>
                {% endif %}
              <td style="text-align: right;">اینترفیس بی سیم و شبکه</td>
              <td>17</td>
            </tr>
            <tr>
               {% if form.s0_e18_comment.id == 1%}
                <td></td>
                {% else %}
                <td>{{ form.s0_e18_comment }}</td>
                {% endif %}
               {% if form.s0_e18_comment.id == 1 %}
                <td></td>
                <td>&#10004;</td>
                {% elif form.s0_e18_comment.id == 2 %}
                <td></td>
                <td></td>
                {% else %}
                <td>&#10004;</td>
                <td></td>
                {% endif %}
              <td style="text-align: right;">آلارم ها</td>
              <td>18</td>
            </tr>
            <tr>
               {% if form.s0_e19_comment.id == 1%}
                <td></td>
                {% else %}
                <td>{{ form.s0_e19_comment }}</td>
                {% endif %}
               {% if form.s0_e19_comment.id == 1 %}
                <td></td>
                <td>&#10004;</td>
                {% elif form.s0_e19_comment.id == 2 %}
                <td></td>
                <td></td>
                {% else %}
                <td>&#10004;</td>
                <td></td>
                {% endif %}
              <td style="text-align: right;">سیگنالهای صوتی</td>
              <td>19</td>
            </tr>

          <tr>
               {% if form.s0_e20_comment.id == 1%}
                <td></td>
                {% else %}
                <td>{{ form.s0_e20_comment }}</td>
                {% endif %}
               {% if form.s0_e20_comment.id == 1 %}
                <td></td>
                <td>&#10004;</td>
                {% elif form.s0_e20_comment.id == 2 %}
                <td></td>
                <td></td>
                {% else %}
                <td>&#10004;</td>
                <td></td>
                {% endif %}
              <td style="text-align: right;">فلومترها</td>
              <td>20</td>
            </tr>
            <tr>
               {% if form.s0_e21_comment.id == 1%}
                <td></td>
                {% else %}
                <td>{{ form.s0_e21_comment }}</td>
                {% endif %}
               {% if form.s0_e21_comment.id == 1 %}
                <td></td>
                <td>&#10004;</td>
                {% elif form.s0_e21_comment.id == 2 %}
                <td></td>
                <td></td>
                {% else %}
                <td>&#10004;</td>
                <td></td>
                {% endif %}
              <td style="text-align: right;">شارژر / باطری</td>
              <td>21</td>
            </tr>
            <tr>
               {% if form.s0_e22_comment.id == 1%}
                <td></td>
                {% else %}
                <td>{{ form.s0_e22_comment }}</td>
                {% endif %}
               {% if form.s0_e22_comment.id == 1 %}
                <td></td>
                <td>&#10004;</td>
                {% elif form.s0_e22_comment.id == 2 %}
                <td></td>
                <td></td>
                {% else %}
                <td>&#10004;</td>
                <td></td>
                {% endif %}
              <td style="text-align: right;">ولوهای اکسیژن</td>
              <td>22</td>
            </tr>
            <tr>
               {% if form.s0_e23_comment.id == 1%}
                <td></td>
                {% else %}
                <td>{{ form.s0_e23_comment }}</td>
                {% endif %}
               {% if form.s0_e23_comment.id == 1 %}
                <td></td>
                <td>&#10004;</td>
                {% elif form.s0_e23_comment.id == 2 %}
                <td></td>
                <td></td>
                {% else %}
                <td>&#10004;</td>
                <td></td>
                {% endif %}
              <td style="text-align: right;">ولوهای جهت دار</td>
              <td>23</td>
            </tr>
            <tr>
               {% if form.s0_e24_comment.id == 1%}
                <td></td>
                {% else %}
                <td>{{ form.s0_e24_comment }}</td>
                {% endif %}
               {% if form.s0_e24_comment.id == 1 %}
                <td></td>
                <td>&#10004;</td>
                {% elif form.s0_e24_comment.id == 2 %}
                <td></td>
                <td></td>
                {% else %}
                <td>&#10004;</td>
                <td></td>
                {% endif %}
              <td style="text-align: right;">
                    <span class="time">
                        Vaporizer Back-Pressure
                    </span>
                  چک ولو
              </td>
              <td>24</td>
            </tr>
            <tr>
               {% if form.s0_e25_comment.id == 1%}
                <td></td>
                {% else %}
                <td>{{ form.s0_e25_comment }}</td>
                {% endif %}
               {% if form.s0_e25_comment.id == 1 %}
                <td></td>
                <td>&#10004;</td>
                {% elif form.s0_e25_comment.id == 2 %}
                <td></td>
                <td></td>
                {% else %}
                <td>&#10004;</td>
                <td></td>
                {% endif %}
              <td  style="text-align: right;">بلوز یا پیستون</td>
              <td>25</td>
            </tr>
            <tr>
               {% if form.s0_e26_comment.id == 1%}
                <td></td>
                {% else %}
                <td>{{ form.s0_e26_comment }}</td>
                {% endif %}
               {% if form.s0_e26_comment.id == 1 %}
                <td></td>
                <td>&#10004;</td>
                {% elif form.s0_e26_comment.id == 2 %}
                <td></td>
                <td></td>
                {% else %}
                <td>&#10004;</td>
                <td></td>
                {% endif %}
              <td style="text-align: right;">سیستم تنفسی (شامل فیلتر)</td>
              <td>26</td>
            </tr>
            <tr>
               {% if form.s0_e27_comment.id == 1%}
                <td></td>
                {% else %}
                <td>{{ form.s0_e27_comment }}</td>
                {% endif %}
               {% if form.s0_e27_comment.id == 1 %}
                <td></td>
                <td>&#10004;</td>
                {% elif form.s0_e27_comment.id == 2 %}
                <td></td>
                <td></td>
                {% else %}
                <td>&#10004;</td>
                <td></td>
                {% endif %}
              <td style="text-align: right;">مکانیزم تخلیه فشار</td>
              <td>27</td>
            </tr>
            <tr>
               {% if form.s0_e28_comment.id == 1%}
                <td></td>
                {% else %}
                <td>{{ form.s0_e28_comment }}</td>
                {% endif %}
               {% if form.s0_e28_comment.id == 1 %}
                <td></td>
                <td>&#10004;</td>
                {% elif form.s0_e28_comment.id == 2 %}
                <td></td>
                <td></td>
                {% else %}
                <td>&#10004;</td>
                <td></td>
                {% endif %}
              <td style="text-align: right;">فن ها</td>
              <td>28</td>
            </tr>
            <tr>
               {% if form.s0_e29_comment.id == 1%}
                <td></td>
                {% else %}
                <td>{{ form.s0_e29_comment }}</td>
                {% endif %}
               {% if form.s0_e29_comment.id == 1 %}
                <td></td>
                <td>&#10004;</td>
                {% elif form.s0_e29_comment.id == 2 %}
                <td></td>
                <td></td>
                {% else %}
                <td>&#10004;</td>
                <td></td>
                {% endif %}
              <td style="text-align: right;">سیلندر گاز ( گیج ها و رگولاتورها)</td>
              <td>29</td>
            </tr>
            <tr>
               {% if form.s0_e30_comment.id == 1%}
                <td></td>
                {% else %}
                <td>{{ form.s0_e30_comment }}</td>
                {% endif %}
               {% if form.s0_e30_comment.id == 1 %}
                <td></td>
                <td>&#10004;</td>
                {% elif form.s0_e30_comment.id == 2 %}
                <td></td>
                <td></td>
                {% else %}
                <td>&#10004;</td>
                <td></td>
                {% endif %}
              <td style="text-align: right;">رطوبت ساز</td>
              <td>30</td>
            </tr>
            <tr>
               {% if form.s0_e31_comment.id == 1%}
                <td></td>
                {% else %}
                <td>{{ form.s0_e31_comment }}</td>
                {% endif %}
               {% if form.s0_e31_comment.id == 1 %}
                <td></td>
                <td>&#10004;</td>
                {% elif form.s0_e31_comment.id == 2 %}
                <td></td>
                <td></td>
                {% else %}
                <td>&#10004;</td>
                <td></td>
                {% endif %}
              <td style="text-align: right;">اکسسوری ها</td>
              <td>31</td>
            </tr>

          </tbody>

        </table>

        <div style="position: absolute;left: 4cm;bottom: 2cm;">صفحه 2 از 6</div>


    </div>

</div>

    <div class="page-2 page1" style="font-family:'B Nazanin';">
        <div style="margin-right: 2cm;margin-left: 4cm;">
        <div style="font-weight: bold;padding-top: 5cm;font-size: 18pt;">
                تست های کمی:
        </div>
 <div>
       <span class="time">
                1 Class I  & Internally Powered 2 3 Class I      4 Class II
       </span>
     <span>کلاس دستگاه : </span>
 </div>
            <div style="font-weight: bold;">
                <span class="time">: ([2]</span>
                <span>از مرجع</span>
                <span class="time">18.f</span>
                <span>1) مقاومت زمین حفاظتی(مطابق بند</span>
            </div>


             <div>

                مقدار اندازه گیری شده:
                {% if form.s1_e1_res == -1 %}
                   N/A
                {% else %}
                    {{form.s1_e1_res}}
                {% endif %}

            </div>


        <table style="margin: auto;width: 100%;text-align: center;" class="tb-4">
      <tbody>
      <tr>
            <td rowspan="2">توضیحات</td>
            <td colspan="2">نتیجه</td>
            <td rowspan="2">حد مجاز (Ω)</td>
            <td rowspan="2">نوع کابل</td>

          </tr>
            <tr>
                <td class="time">Rej</td>
                <td class="time">Ok</td>
            </tr>
        <tr>
         {% if form.s1_e1_comment.id == 1%}
                <td></td>
                {% else %}
                <td>{{ form.s1_e1_comment }}</td>
                {% endif %}
          {% if form.s1_e1_comment.id == 1 %}
                <td></td>
                <td>&#10004;</td>
                {% elif form.s1_e1_comment.id == 2 %}
                <td></td>
                <td></td>
                {% else %}
                <td>&#10004;</td>
                <td></td>
                {% endif %}
          <td class="time">0.1</td>
            <td>جدا شدنی</td>
        </tr>
        <tr>
          {% if form.s1_e2_comment.id == 1%}
                <td></td>
                {% else %}
                <td>{{ form.s1_e2_comment }}</td>
                {% endif %}
          {% if form.s1_e2_comment.id == 1 %}
                <td></td>
                <td>&#10004;</td>
                {% elif form.s1_e2_comment.id == 2 %}
                <td></td>
                <td></td>
                {% else %}
                <td>&#10004;</td>
                <td></td>
                {% endif %}
          <td class="time">0.2</td>
            <td>جدا نشدنی</td>
        </tr>

      </tbody>

    </table>
                <br>






            <div style="font-weight: bold;">
                <span class="time">:([2]</span>
                <span> از مرجع</span>
                <span class="time">19</span>
                <span>2) جریان نشتی زمین(طبق بند</span>
            </div>






        <table style="margin: auto;width: 100%;text-align: center;" class="tb-2">
          <tbody>

              <tr>
                <td rowspan="2">توضیحات</td>
                <td colspan="2">نتیجه</td>
                <td rowspan="2">مقدار مجاز (µa)</td>
                <td rowspan="2">مقدار قرائت شده (µa)</td>
                <td rowspan="2">شرایط کاری</td>
                <td rowspan="2">حالت تست</td>
              </tr>
                <tr>
                    <td class="time">Rej</td>
                    <td class="time">Ok</td>
                </tr>
            <tr>
              {% if form.s2_e1_comment.id == 1%}
                <td></td>
                {% else %}
                <td>{{ form.s2_e1_comment }}</td>
                {% endif %}
          {% if form.s2_e1_comment.id == 1 %}
                <td></td>
                <td>&#10004;</td>
                {% elif form.s2_e1_comment.id == 2 %}
                <td></td>
                <td></td>
                {% else %}
                <td>&#10004;</td>
                <td></td>
                {% endif %}
              <td class="time">500</td>
              <td>{{ form.s2_e1_lc }}</td>
              <td style="text-align: right;">- روشن</td>
              <td rowspan="4">عادی</td>
            </tr>
            <tr>
              {% if form.s2_e2_comment.id == 1%}
                <td></td>
                {% else %}
                <td>{{ form.s2_e2_comment }}</td>
                {% endif %}
          {% if form.s2_e2_comment.id == 1 %}
                <td></td>
                <td>&#10004;</td>
                {% elif form.s2_e2_comment.id == 2 %}
                <td></td>
                <td></td>
                {% else %}
                <td>&#10004;</td>
                <td></td>
                {% endif %}
              <td class="time">500</td>
              <td>{{ form.s2_e2_lc }}</td>
              <td style="text-align: right;">- خاموش </td>
            </tr>
            <tr>
              {% if form.s2_e3_comment.id == 1%}
                <td></td>
                {% else %}
                <td>{{ form.s2_e3_comment }}</td>
                {% endif %}
          {% if form.s2_e3_comment.id == 1 %}
                <td></td>
                <td>&#10004;</td>
                {% elif form.s2_e3_comment.id == 2 %}
                <td></td>
                <td></td>
                {% else %}
                <td>&#10004;</td>
                <td></td>
                {% endif %}
              <td class="time">500</td>
              <td>{{ form.s2_e3_lc }}</td>
              <td style="text-align: right;" class="time"> Standby -</td>
            </tr>
            <tr>
              {% if form.s2_e4_comment.id == 1%}
                <td></td>
                {% else %}
                <td>{{ form.s2_e4_comment }}</td>
                {% endif %}
          {% if form.s2_e4_comment.id == 1 %}
                <td></td>
                <td>&#10004;</td>
                {% elif form.s2_e4_comment.id == 2 %}
                <td></td>
                <td></td>
                {% else %}
                <td>&#10004;</td>
                <td></td>
                {% endif %}
              <td class="time">500</td>
              <td>{{ form.s2_e4_lc }}</td>
              <td style="text-align: right;">- پلاریته معکوس</td>
            </tr>
            <tr>
              {% if form.s2_e5_comment.id == 1%}
                <td></td>
                {% else %}
                <td>{{ form.s2_e5_comment }}</td>
                {% endif %}
          {% if form.s2_e5_comment.id == 1 %}
                <td></td>
                <td>&#10004;</td>
                {% elif form.s2_e5_comment.id == 2 %}
                <td></td>
                <td></td>
                {% else %}
                <td>&#10004;</td>
                <td></td>
                {% endif %}
              <td class="time">1000</td>
              <td>{{ form.s2_e5_lc }}</td>
              <td style="text-align: right;">- قطع یکی از سیمهای تغذیه</td>
              <td>تک اشکالی</td>
            </tr>

          </tbody>

        </table>

            <div>
	1) در هریک از شرایط کاری فوق در صورت امکان باید تست در حالتی که قسمتهای کاربردی نوع F  به زمین متصل و از آن جدا می باشند نیز تکرار شود.
            </div>
        <br>



            <div style="font-weight: bold;">
                <span class="time">:([2]</span>
                <span> از مرجع </span>
                <span class="time">19</span>
                <span>3) جریان نشتی محفظه(بند</span>
            </div>
        <table style="margin: auto;width: 100%;text-align: center;" class="tb-2">
          <tbody>

              <tr>
                <td rowspan="2">توضیحات</td>
                <td colspan="2">نتیجه</td>
                <td rowspan="2">مقدار مجاز (µa)</td>
                <td rowspan="2">مقدار قرائت شده (µa)</td>
                <td rowspan="2">شرایط کاری</td>
                <td rowspan="2">حالت تست</td>
              </tr>
                <tr>
                    <td class="time">Rej</td>
                    <td class="time">Ok</td>
                </tr>
            <tr>
              {% if form.s3_e1_comment.id == 1%}
                <td></td>
                {% else %}
                <td>{{ form.s3_e1_comment }}</td>
                {% endif %}
          {% if form.s3_e1_comment.id == 1 %}
                <td></td>
                <td>&#10004;</td>
                {% elif form.s3_e1_comment.id == 2 %}
                <td></td>
                <td></td>
                {% else %}
                <td>&#10004;</td>
                <td></td>
                {% endif %}
              <td class="time">100</td>
              <td>{{ form.s3_e1_lc }}</td>
              <td style="text-align: right;">- روشن</td>
              <td rowspan="4">عادی</td>
            </tr>
            <tr>
              {% if form.s3_e2_comment.id == 1%}
                <td></td>
                {% else %}
                <td>{{ form.s3_e2_comment }}</td>
                {% endif %}
          {% if form.s3_e2_comment.id == 1 %}
                <td></td>
                <td>&#10004;</td>
                {% elif form.s3_e2_comment.id == 2 %}
                <td></td>
                <td></td>
                {% else %}
                <td>&#10004;</td>
                <td></td>
                {% endif %}
              <td class="time">100</td>
              <td>{{ form.s3_e2_lc }}</td>
              <td style="text-align: right;">- خاموش </td>
            </tr>
            <tr>
              {% if form.s3_e3_comment.id == 1%}
                <td></td>
                {% else %}
                <td>{{ form.s3_e3_comment }}</td>
                {% endif %}
          {% if form.s3_e3_comment.id == 1 %}
                <td></td>
                <td>&#10004;</td>
                {% elif form.s3_e3_comment.id == 2 %}
                <td></td>
                <td></td>
                {% else %}
                <td>&#10004;</td>
                <td></td>
                {% endif %}
              <td class="time">100</td>
              <td>{{ form.s3_e3_lc }}</td>
              <td style="text-align: right;" class="time"> Standby -</td>
            </tr>
            <tr>
              {% if form.s3_e4_comment.id == 1%}
                <td></td>
                {% else %}
                <td>{{ form.s3_e4_comment }}</td>
                {% endif %}
          {% if form.s3_e4_comment.id == 1 %}
                <td></td>
                <td>&#10004;</td>
                {% elif form.s3_e4_comment.id == 2 %}
                <td></td>
                <td></td>
                {% else %}
                <td>&#10004;</td>
                <td></td>
                {% endif %}
              <td class="time">100</td>
              <td>{{ form.s3_e4_lc }}</td>
              <td style="text-align: right;">- پلاریته معکوس</td>
            </tr>
            <tr>
              {% if form.s3_e5_comment.id == 1%}
                <td></td>
                {% else %}
                <td>{{ form.s3_e5_comment }}</td>
                {% endif %}
          {% if form.s3_e5_comment.id == 1 %}
                <td></td>
                <td>&#10004;</td>
                {% elif form.s3_e5_comment.id == 2 %}
                <td></td>
                <td></td>
                {% else %}
                <td>&#10004;</td>
                <td></td>
                {% endif %}
              <td class="time">500</td>
              <td>{{ form.s3_e5_lc }}</td>
              <td style="text-align: right;">- قطع یکی از سیمهای تغذیه – قطع زمین حفاظتی</td>
              <td>تک اشکالی</td>
            </tr>

          </tbody>

        </table>


        <div>
            نکات:
        </div>
        <div style="margin-right: 1cm;">
            1- در هریک از شرایط کاری فوق در صورت امکان باید تست در حالتی که قسمتهای کاربردی نوع F  به زمین متصل و از آن جدا می باشند نیز تکرار شود.
        </div>

        <div style="position: absolute;left: 4cm;bottom: 2cm;">صفحه 3 از 7</div>
            <br><br><br><br>

    </div>
    </div>


    <div class="page-3 page1" style="font-family:'B Nazanin';">
        <div style="margin-right: 2cm;margin-left: 4cm;">



                <div style="font-weight: bold;padding-top: 5cm;">
                    <span>:([2]</span>
                    <span>از مرجع</span>
                    <span>19</span>
                    <span>4) جریان نشتی بیمار(طبق بند</span>
        </div>
        <table style="margin: auto;width: 100%;text-align: center;" class="tb-5">
          <tbody>

              <tr>
                <td rowspan="3">توضیحات</td>
                <td colspan="2">نتیجه</td>
                <td colspan="6">مقدار مجاز (µa)</td>
                <td rowspan="2" colspan="2">مقدار قرائت شده (µa)</td>
                <td rowspan="3">شرایط کاری</td>
                <td rowspan="3">حالت تست</td>
              </tr>
                <tr class="time">
                    <td rowspan="2">Rej</td>
                    <td rowspan="2">Ok</td>
                    <td colspan="2">B type</td>
                    <td colspan="2">BF type</td>
                    <td colspan="2">CF type</td>

                </tr>
                 <tr class="time">
                    <td>ac</td>
                    <td>dc</td>
                    <td>ac</td>
                    <td>dc</td>
                    <td>ac</td>
                    <td>dc</td>
                    <td>ac</td>
                    <td>dc</td>
                </tr>
            <tr class="time">
              {% if form.s4_e1_comment.id == 1%}
                <td></td>
                {% else %}
                <td>{{ form.s4_e1_comment }}</td>
                {% endif %}
          {% if form.s4_e1_comment.id == 1 %}
                <td></td>
                <td>&#10004;</td>
                {% elif form.s4_e1_comment.id == 2 %}
                <td></td>
                <td></td>
                {% else %}
                <td>&#10004;</td>
                <td></td>
                {% endif %}
              <td>100</td>
              <td>10</td>
              <td>100</td>
              <td>10</td>
              <td>10</td>
              <td>10</td>
              <td>{{ form.s4_e1_aclc }}</td>
              <td>{{ form.s4_e1_dclc }}</td>
                <td style="font-family: 'B Nazanin';text-align: right;">- روشن</td>
              <td rowspan="4" style="font-family: 'B Nazanin';">عادی</td>
            </tr>
            <tr class="time">
              {% if form.s4_e2_comment.id == 1%}
                <td></td>
                {% else %}
                <td>{{ form.s4_e2_comment }}</td>
                {% endif %}
          {% if form.s4_e2_comment.id == 1 %}
                <td></td>
                <td>&#10004;</td>
                {% elif form.s4_e2_comment.id == 2 %}
                <td></td>
                <td></td>
                {% else %}
                <td>&#10004;</td>
                <td></td>
                {% endif %}
              <td>100</td>
              <td>10</td>
              <td>100</td>
              <td>10</td>
              <td>10</td>
              <td>10</td>
              <td>{{ form.s4_e2_aclc }}</td>
              <td>{{ form.s4_e2_dclc }}</td>
              <td style="font-family: 'B Nazanin';text-align: right;">- خاموش </td>
            </tr>
            <tr class="time">
              {% if form.s4_e3_comment.id == 1%}
                <td></td>
                {% else %}
                <td>{{ form.s4_e3_comment }}</td>
                {% endif %}
          {% if form.s4_e3_comment.id == 1 %}
                <td></td>
                <td>&#10004;</td>
                {% elif form.s4_e3_comment.id == 2 %}
                <td></td>
                <td></td>
                {% else %}
                <td>&#10004;</td>
                <td></td>
                {% endif %}
              <td>100</td>
              <td>10</td>
              <td>100</td>
              <td>10</td>
              <td>10</td>
              <td>10</td>
              <td>{{ form.s4_e3_aclc }}</td>
              <td>{{ form.s4_e3_dclc }}</td>
              <td style="text-align: right;"> Standby -</td>
            </tr>
            <tr class="time">
              {% if form.s4_e4_comment.id == 1%}
                <td></td>
                {% else %}
                <td>{{ form.s4_e4_comment }}</td>
                {% endif %}
          {% if form.s4_e4_comment.id == 1 %}
                <td></td>
                <td>&#10004;</td>
                {% elif form.s4_e4_comment.id == 2 %}
                <td></td>
                <td></td>
                {% else %}
                <td>&#10004;</td>
                <td></td>
                {% endif %}
              <td>100</td>
              <td>10</td>
              <td>100</td>
              <td>10</td>
              <td>10</td>
              <td>10</td>
              <td>{{ form.s4_e4_aclc }}</td>
              <td>{{ form.s4_e4_dclc }}</td>
              <td style="font-family: 'B Nazanin';text-align: right;">- پلاریته معکوس</td>
            </tr>
            <tr class="time">
              {% if form.s4_e5_comment.id == 1%}
                <td></td>
                {% else %}
                <td>{{ form.s4_e5_comment }}</td>
                {% endif %}
          {% if form.s4_e5_comment.id == 1 %}
                <td></td>
                <td>&#10004;</td>
                {% elif form.s4_e5_comment.id == 2 %}
                <td></td>
                <td></td>
                {% else %}
                <td>&#10004;</td>
                <td></td>
                {% endif %}
              <td>500</td>
              <td>50</td>
              <td>500</td>
              <td>50</td>
              <td>50</td>
              <td>50</td>
              <td>{{ form.s4_e5_aclc }}</td>
              <td>{{ form.s4_e5_dclc }}</td>
              <td style="font-family: 'B Nazanin';text-align: right;">- قطع یکی از سیمهای تغذیه</td>
                <td rowspan="2" style="font-family: 'B Nazanin';">تک اشکالی</td>
            </tr>

            <tr class="time">
              {% if form.s4_e6_comment.id == 1%}
                <td></td>
                {% else %}
                <td>{{ form.s4_e6_comment }}</td>
                {% endif %}
          {% if form.s4_e6_comment.id == 1 %}
                <td></td>
                <td>&#10004;</td>
                {% elif form.s4_e6_comment.id == 2 %}
                <td></td>
                <td></td>
                {% else %}
                <td>&#10004;</td>
                <td></td>
                {% endif %}
              <td>100</td>
              <td>10</td>
              <td>100</td>
              <td>10</td>
              <td>10</td>
              <td>10</td>
              <td>{{ form.s4_e6_aclc }}</td>
              <td>{{ form.s4_e6_dclc }}</td>
              <td style="font-family: 'B Nazanin';text-align: right;">- قطع زمین حفاظتی</td>
            </tr>

          </tbody>

        </table>

                <br>


        <div style="font-weight: bold;">
5) جریان نشتی  بیمار (قسمت کاربردی ایزوله و اعمال ولتاژ خارجی):

        </div>
        <table style="margin: auto;width: 100%;text-align: center;" class="tb-5">
          <tbody>

              <tr>
                <td rowspan="2">توضیحات</td>
                <td colspan="2">نتیجه</td>
                <td colspan="2">مقدار مجاز (µa)</td>
                <td colspan="2">مقدار قرائت شده (µa)</td>
                <td rowspan="2">شرایط کاری</td>
                <td rowspan="2">حالت تست</td>
              </tr>
                <tr class="time">
                    <td>Rej</td>
                    <td>Ok</td>
                    <td>BF type</td>
                    <td>CF type</td>
                    <td>BF type</td>
                    <td>CF type</td>

                </tr>
            <tr class="time">
              {% if form.s5_e1_comment.id == 1%}
                <td></td>
                {% else %}
                <td>{{ form.s5_e1_comment }}</td>
                {% endif %}
          {% if form.s5_e1_comment.id == 1 %}
                <td></td>
                <td>&#10004;</td>
                {% elif form.s5_e1_comment.id == 2 %}
                <td></td>
                <td></td>
                {% else %}
                <td>&#10004;</td>
                <td></td>
                {% endif %}
              <td>5000</td>
              <td>100</td>
              <td>{{ form.s5_e1_bflc }}</td>
              <td>{{ form.s5_e1_cflc }}</td>
              <td style="font-family: 'B Nazanin';">اعمال ولتاژ 110% ولتاژ نامی بین قسمت کاربردی ایزوله و زمین</td>
              <td style="font-family: 'B Nazanin';">تک اشکالی</td>
            </tr>

          </tbody>

        </table>

        <br>

        <div style="font-weight: bold;">
            6) ولو فلاش اکسیژن:
        </div>

        <table style="margin: auto;width: 100%;text-align: center;" class="tb-5">
          <tbody>

              <tr>
                <td rowspan="2">فلوی تنظیمی اکسیژن (lit/min)</td>
                <td rowspan="2">گستره مجاز فلوی فلاش (lit/min)</td>
                <td rowspan="2">فلوی فلاش خوانده شده (lit/min)</td>
                <td rowspan="2">کاهش فلو (lit/min) (وقتی ولو فلاش اکسیژن بسته می شود)</td>
                <td colspan="2">نتیجه</td>
              </tr>
                <tr>
                    <td class="time">Rej</td>
                    <td class="time">Ok</td>
                </tr>
            <tr class="time">
              <td>2</td>
              <td>35-75</td>
              <td>{{ form.s6_e1_rff }}</td>
              <td>{{ form.s6_e1_ffr }}</td>
              {% if form.s6_e1_rff <= 75 and form.s6_e1_rff >= 35 %}
                <td></td>
                <td>&#10004;</td>
                {% elif form.s6_e1_rff == -1 %}
                <td></td>
                <td></td>
                {% else %}
                <td>&#10004;</td>
                <td></td>
                {% endif %}
            </tr>

          </tbody>

        </table>

        <br>
        <div style="font-weight: bold;">
        7) نشتی های فشار بالا(مرجع 1)
        </div>
        <table style="margin: auto;width: 100%;text-align: center;" class="tb-5">
          <tbody>

              <tr>
                <td rowspan="2">تمام ولوهای کنترل فلو: بسته ولوهای سیلندر O2 و N2O : باز</td>
                <td rowspan="2">تمام ولوهای کنترل فلو: بسته ولوهای سیلندر O2 و N2O : باز</td>
                <td rowspan="2">ولوهای سیلندر O2 و N2O: بسته</td>
                <td rowspan="2">ولو کنترل فلوی N2O : باز</td>
                <td colspan="2">نتیجه</td>
              </tr>
                <tr class="time">
                    <td>Rej</td>
                    <td>Ok</td>
                </tr>
            <tr class="time">
              <td>PO2: {{form.s7_e1_si1}}</td>
              <td>PN2O: {{form.s7_e1_si2}}</td>
              <td>PO2: {{form.s7_e1_si3}}</td>
              <td>PN2O: {{form.s7_e1_si4}}</td>
              <td></td>
              <td></td>
            </tr>

          </tbody>

        </table>

        <br>
        <div style="font-weight: bold;">
            8) نشتی های فشارمتوسط(مرجع 1)
        </div>
        <table style="margin: auto;width: 30%;text-align: center;" class="tb-5">
          <tbody>

              <tr>
                <td colspan="2">نتیجه</td>
              </tr>
                <tr>
                    <td>Rej</td>
                    <td>Ok</td>
                </tr>
            <tr>
              {% if form.s8_e1_status == True %}
                <td></td>
                <td>&#10004;</td>
                {% else %}
                <td>&#10004;</td>
                <td></td>
                {% endif %}
            </tr>

          </tbody>

        </table>


        <div style="position: absolute;left: 4cm;bottom: 2cm;">صفحه 4 از 7</div>


    </div>

    </div>


    <div class="page-4 page1" style="font-family:'B Nazanin';">
        <div style="margin-right: 2cm;margin-left: 4cm;">
        <div style="font-weight: bold;padding-top: 6cm;">
9) نشتی های فشار پایین(مرجع 1)
        </div>

        <table style="margin: auto;width: 90%;text-align: center;" class="tb-4">
          <tbody>
          <tr>
                <td rowspan="3">
                    ولوهای کنترل فلو و وپرایزر: باز
                </td>
                <td rowspan="2">مقدار مجاز</td>
                <td rowspan="2">مقدار قرائت شده</td>
                <td colspan="2">نتیجه</td>
              </tr>
          <tr class="time">
                    <td>Rej</td>
                    <td>Ok</td>
                </tr>
            <tr>
              <td>
                  25cmH<sub>2</sub>O≤P<sub>out</sub>≤30cmH<sub>2</sub>O
                  <br>
                  (T: 30s)
              </td>
              <td>P<sub>out</sub>: {{form.s9_e1}}</td>
              {% if form.s9_e1 <= 30 and form.s9_e1 >= 25 %}
                <td></td>
                <td>&#10004;</td>
                {% elif form.s9_e1 == -1 %}
                <td></td>
                <td></td>
                {% else %}
                <td>&#10004;</td>
                <td></td>
                {% endif %}
            </tr>
          </tbody>
        </table>
        <br>
<div style="font-weight: bold;">
10) سیستم تنفس(مرجع 1)
        </div>
        <table style="margin: auto;width: 90%;text-align: center;" class="tb-4">
          <tbody>
          <tr>
                <td rowspan="3">
                    بسته
                    <span class="time">:APL</span>
                    ولو
                    <br>
اعمال مقدار
                    <br>
 فشار در سیستم
                    <br>
  تنفس :
                    <br>
                    <span>
                           50cmH<sub>2</sub>O
                    </span>

                </td>
                <td rowspan="2">مقدار مجاز</td>
                <td rowspan="2">مقدار قرائت شده</td>
                <td colspan="2">نتیجه</td>
              </tr>
                <tr class="time">
                    <td>Rej</td>
                    <td>Ok</td>
                </tr>
            <tr class="time">
              <td>30cmH<sub>2</sub>O ≤ P<sub>BS</sub> (T: 30s)</td>
              <td>P<sub>BS</sub>: {{form.s10_e1}}</td>

                {% if form.s10_e1 >= 30 %}
                <td></td>
                <td>&#10004;</td>
                {% elif form.s10_e1 == -1 %}
                <td></td>
                <td></td>
                {% else %}
                <td>&#10004;</td>
                <td></td>
                {% endif %}

            </tr>
          </tbody>
        </table>
                <br>


        <div style="font-weight: bold;">
11) ولو APL (مرجع 1)
        </div>
        <br>
        <table style="margin: auto;width: 30%;text-align: center;" class="tb-4">
          <tbody>
          <tr>
                <td colspan="2">نتیجه</td>
              </tr>
                <tr class="time">
                    <td>Rej</td>
                    <td>Ok</td>
                </tr>
            <tr>
              {% if form.s11_e1_status == True %}
                <td></td>
                <td>&#10004;</td>
                {% else %}
                <td>&#10004;</td>
                <td></td>
                {% endif %}
            </tr>

          </tbody>

        </table>


        <div style="font-weight: bold;">
12) سیستم دفع گاز بیهوشی(مرجع 1)
        </div>

        <table style="margin: auto;width: 100%;text-align: center;" class="tb-4">
            <tbody>
            <tr>
              <td>ولو APL : بسته سیستم دفع گاز بیهوشی با ماکزیمم مکش فعال است.</td>
              <td>ولو APL : باز تنظیم ریت فلوی اکسیژن:  10L/min   سیستم دفع گاز بیهوشی با حداقل وکیوم فعال است.</td>
              <td>ولو APL : باز ولوفلاش به مدت 5 ثانیه فعال است.</td>
              <td colspan="2">نتیجه</td>
            </tr>
            <tr>
              <td>
              مقدار مجاز :
                  <br>
                  -0.5cmH<sub>2</sub>O&lt;p&lt;0cmH<sub>2</sub>O
              </td>
              <td>
                  مقدار مجاز:
                  <br>
                P≤2cmH<sub>2</sub>O
              </td>
              <td>
                  مقدار مجاز:
                   P&lt;10cmH<sub>2</sub>O
              </td>
                <td class="time">Rej</td>
                <td class="time">Ok</td>
            </tr>
            <tr>
                <td>مقدار قرائت شده     {{ form.s12_e1 }} =P      </td>
                <td>مقدار قرائت شده     {{ form.s12_e2 }}=P      </td>
                <td>مقدار قرائت شده{{ form.s12_e3 }}=P</td>
                {% if form.s12_e1 <= 0 and form.s12_e1 >= -0.5 and form.s12_e2 <= 2 and form.s12_e3 <= 10 %}
                <td></td>
                <td>&#10004;</td>
                {% elif form.s12_e1 == -1 and form.s12_e2 == -1 and form.s12_e3 == -1%}
                <td></td>
                <td></td>
                {% else %}
                <td>&#10004;</td>
                <td></td>
                {% endif %}
            </tr>
            </tbody>
        </table>
        <br>

        <div style="font-weight: bold;">
13) فلومترها(مرجع 1)
        </div>
{# todo anesthesia s13 #}

        <table style="margin: auto;width: 100%;text-align: center;" class="tb-4">
            <tbody>
            <tr>
            <td rowspan="2">مقدارتنظیم شده</td>
            <td>
                <span class="time">
                                    O<sub>2</sub>
                </span>
                فلوی
            </td>
            <td>
                <span class="time">
                                    N<sub>2</sub>O
                </span>
                و
                <span class="time">O<sub>2</sub></span>
                فلوی
            </td>
            <td colspan="2">نتیجه</td>
            </tr>
            <tr>
            <td>مقدار مجاز: 10% ±  مقدار تنظیمی</td>
            <td>مقدار مجاز: 20% ±  مقدار تنظیمی</td>
            <td class="time">Rej</td>
            <td class="time">Ok</td>
            </tr>
            <tr>
                <td class="time">1</td>
                <td>{{ form.s13_e1_ro2f }}</td>
                <td>{{ form.s13_e1_ro2n2of }}</td>
                <td></td>
                <td></td>

            </tr>
            <tr>
                <td class="time">Max({{ form.s13_me }})</td>
                <td>{{ form.s13_e2_ro2f }}</td>
                <td>{{ form.s13_e2_ro2n2of }}</td>
                <td></td>
                <td></td>
           </tr>
            <tr>
                <td>درصد اکسیژن</td>
                <td>مقدار قرائت شده دستگاه  درصد اکسیزن:</td>
                <td>مقدار قرائت شده درصد اکسیژن کالیبراتور :</td>
                <td></td>
                <td></td>
           </tr>
            <tr>
                <td>{{ form.s13_e3_o2p }}</td>
                <td>{{ form.s13_e3_ro2d }}</td>
                <td>{{ form.s13_e3_ro2c }}</td>
                <td></td>
                <td></td>
           </tr>
            </tbody>
        </table>




        <div style="position: absolute;left: 4cm;bottom: 2cm;">صفحه 5 از 7</div>


    </div>
    </div>


    <div class="page-5 page1" style="font-family:'B Nazanin';">

        <div style="margin-right: 2cm;margin-left: 4cm;">


        <div style="font-weight: bold;padding-top: 6cm;">
 14) مینیمم فلوی اکسیژن و درصد آن(مرجع 1)
        </div>
        <table style="margin: auto;width: 90%;text-align: center;" class="tb-2">
            <tr>
                <td>دورترین ولو فلومتر اکسیژن : بسته</td>
                <td>
                    <span class="time">200ml/min</span>
                    <span>تنظیم فلوی اکسیژن روی</span>
                    <br>
                    <span class="time">N<sub>2</sub>O</span>
                    <span>و افزایش تدریجی فلوی </span>
                </td>
                <td colspan="2">نتیجه</td>
            </tr>
            <tr>
            <td>
                مقدار مجاز:
                <br>
                <span class="time">250ml/min</span>
                تا
                <span class="time">100ml/min</span>
            </td>
            <td>مقدار مجاز: مینیمم درصد اکسیژن تعریف
                <br>
                <span class="time">250ml/min</span>
                تا
                <span class="time">100ml/min</span>
                شده توسط سازنده یا
            </td>
            <td class="time">Rej</td>
            <td class="time">Ok</td>
            </tr>
            <tr>
                <td>مقدار قرائت شده : {{ form.s14_e1 }}</td>
                <td>مقدار قرائت شده : {{ form.s14_e2 }}</td>
                {% if form.s14_e1 <= 250 and form.s14_e1 >= 100  %}
                <td></td>
                <td>&#10004;</td>
                {% elif form.s14_e1 == -1 %}
                <td></td>
                <td></td>
                {% else %}
                <td>&#10004;</td>
                <td></td>
                {% endif %}
            </tr>

        </table>

        <br>
        <div style="font-weight: bold;">
15) ولو PEEP(مرجع 1)
        </div>
        <table style="margin: auto;width: 90%;text-align: center;" class="tb-2">
            <tr>
                <td class="time">PEEP: 0cmH<sub>2</sub>O APL Valve: 30cmH<sub>2</sub>O Gas Flow: 4L/min</td>
                <td class="time">PEEP: 5cmH<sub>2</sub>O APL Valve: 30cmH<sub>2</sub>O Gas Flow: 4L/min</td>
                <td class="time">PEEP: 10cmH<sub>2</sub>O APL Valve: 30cmH<sub>2</sub>O Gas Flow: 4L/min</td>
                <td colspan="2">نتیجه</td>

            </tr>
            <tr>
            <td>مقدار مجاز:
                <br>
                <span class="time">PEEP&lt;1cmH<sub>2</sub>O</span>
                </td>
            <td>مقدار مجاز:
                <br>
                <span>± 1.5cmH<sub>2</sub>O</span>
                <br>
                از مقدار تنظیمی</td>
                <td>مقدار مجاز:
                <br>
                <span class="time">± 1.5cmH<sub>2</sub>O</span>
                <br>
                از مقدار تنظیمی</td>
                <td class="time">Rej</td>
            <td class="time">Ok</td>
            </tr>
            <tr>
                <td>مقدار قرائت شده : {{ form.s15_e1 }}</td>
                <td>مقدار قرائت شده : {{ form.s15_e2 }}</td>
                <td>مقدار قرائت شده : {{ form.s15_e3 }}</td>
                {% if form.s15_e1 <= 1 and form.s15_e2 <= 6.5 and form.s15_e2 >= 3.5 and form.s15_e3 <= 11.5 and form.s15_e3 >= 8.5 %}
                <td></td>
                <td>&#10004;</td>
{#                {% elif form.s14_e1 == -1 %}#}
{#                <td></td>#}
{#                <td></td>#} {# todo s15 n/a #}
                {% else %}
                <td>&#10004;</td>
                <td></td>
                {% endif %}
            </tr>

        </table>


        <br>
        <div style="font-weight: bold;">
            (مرجع 1)
            <span class="time">
                            Exhaled Volume Monitor
            </span>
            (16
        </div>
        <table style="margin: auto;width: 90%;text-align: center;" class="tb-2">
            <tr>
                <td>تنظیم حجم جاری روی 500ml</td>
                <td>پس از اعمال 6 تنفس در یک دقیقه</td>
                <td colspan="2">نتیجه</td>
            </tr>
            <tr>
            <td>مقدار مجاز: %15 مقدار تنظیمی</td>
            <td>مقدار مجاز: 3Litr ± 15% مقدار تنظیمی</td>
            <td class="time">Rej</td>
            <td class="time">Ok</td>
            </tr>
            <tr>
                <td>مقدار قرائت شده : {{ form.s16_e1 }}</td>
                <td>مقدار قرائت شده : {{ form.s16_e2 }}</td>
                {% if form.s16_e1 <= 575 and form.s16_e1 >= 425 and form.s16_e2 >= 2550 and form.s16_e2 <= 3450 %}
                <td></td>
                <td>&#10004;</td>
{#                {% elif form.s14_e1 == -1 %}#}
{#                <td></td>#}
{#                <td></td>#} {# todo s16 n/a #}
                {% else %}
                <td>&#10004;</td>
                <td></td>
                {% endif %}
            </tr>

        </table>

        <br>

        <div style="font-weight: bold;">
17) تنظیمات و مودها(مرجع 1)
        </div>
        <table style="margin: auto;width: 90%;text-align: center;" class="tb-2">
            <tr>
                <td colspan="2">صحت : ±10% مقدار تنظیمی</td>
                <td>حجم جاری</td>
                <td>ریت تنفس</td>
                <td>زمان دم</td>
                <td>زمان بازدم</td>
                <td>نسبت دم به بازدم</td>
                <td>فشار</td>
                <td>فلو</td>

            </tr>
            <tr class="time">
                <td colspan="2" style="font-family: 'B Nazanin';">مقدار تنظیمی</td>
                <td>500</td>
                <td>12</td>
                <td>{{form.s17_e03 }}</td>
                <td>{{form.s17_e04 }}</td> {# todo if exist #}
                <td>1:2</td>
                <td>30</td>
                <td>{{ form.s17_e01 }}</td>

            </tr>
            <tr class="time">
                <td colspan="2" style="font-family: 'B Nazanin';">مقدار قرائت شده</td>
                <td>{{ form.s17_e1 }}</td>
                <td>{{ form.s17_e2 }}</td>
                <td>{{ form.s17_e3 }}</td>
                <td>{{ form.s17_e4 }}</td>
                <td>{{ form.s17_e5 }}</td>
                <td>{{ form.s17_e6 }}</td>
                <td>{{ form.s17_e02 }}</td>

            </tr>
                 <tr class="time">
                <td rowspan="2" style="font-family: 'B Nazanin';">نتیجه</td>
                <td>Ok</td>
                {% if s17_e1 <= 550 or s17_e1 >= 450 %}
                     <td>&#10004;</td>
                {% else %}
                     <td></td>
                 {% endif %}
                {% if s17_e2 <= 14 or s17_e2 >= 10 %}
                     <td>&#10004;</td>
                {% else %}
                     <td></td>
                 {% endif %}
{#                {% if s17_e3 <= 550 or s17_e3 >= 450 %}#}
{#                     <td>&#10004;</td>#}
{#                {% else %}#}
{#                     <td></td>#}
{#                 {% endif %}#}
{#                {% if s17_e4 <= 550 or s17_e4 >= 450 %}#}
{#                     <td>&#10004;</td>#}
{#                {% else %}#}
{#                     <td></td>#}
{#                 {% endif %}#}{# todo s17 #}
                 {% if s17_e5 <= 1.4 or s17_e5 >= 1 %}
                     <td>&#10004;</td>
                {% else %}
                     <td></td>
                 {% endif %}
                 {% if s17_e6 <= 33 or s17_e6 >= 27 %}
                     <td>&#10004;</td>
                {% else %}
                     <td></td>
                 {% endif %}
{#                 {% if s17_e02 <= 550 or s17_e02 >= 450 %}#}
{#                     <td>&#10004;</td>#}
{#                {% else %}#}
{#                     <td></td>#}
{#                 {% endif %}#}
            </tr>
            <tr class="time">
                <td>Rej</td>
                {% if s17_e1 <= 550 or s17_e1 >= 450 %}
                     <td></td>
                {% else %}
                     <td>&#10004;</td>
                 {% endif %}
                {% if s17_e2 <= 14 or s17_e2 >= 10 %}
                     <td></td>
                {% else %}
                     <td>&#10004;</td>
                 {% endif %}
{#                {% if s17_e3 <= 550 or s17_e3 >= 450 %}#}
{#                     <td></td>#}
{#                {% else %}#}
{#                     <td>&#10004;</td>#}
{#                 {% endif %}#}
{#                {% if s17_e4 <= 550 or s17_e4 >= 450 %}#}
{#                     <td></td>#}
{#                {% else %}#}
{#                     <td>&#10004;</td>#}
{#                 {% endif %}#}{# todo s17 #}
                 {% if s17_e5 <= 1.4 or s17_e5 >= 1 %}
                     <td></td>
                {% else %}
                     <td>&#10004;</td>
                 {% endif %}
                 {% if s17_e6 <= 33 or s17_e6 >= 27 %}
                     <td></td>
                {% else %}
                     <td>&#10004;</td>
                 {% endif %}
{#                 {% if s17_e02 <= 550 or s17_e02 >= 450 %}#}
{#                     <td></td>#}
{#                {% else %}#}
{#                     <td>&#10004;</td>#}
{#                 {% endif %}#}

            </tr>
        </table>

        <div style="position: absolute;left: 4cm;bottom: 2cm;">صفحه 6 از 7</div>
            <br><br><br><br><br><br><br>

    </div>
    </div>

        <div class="page-6 page1" style="font-family:'B Nazanin';">

        <div style="margin-right: 2cm;margin-left: 4cm;">


        <div style="font-weight: bold;padding-top: 6cm;">
18) مانیتورها و آلارم ها
        </div>


        <table style="margin: auto;width: 100%;text-align: center;" class="tb-6">
            <tr>
                <td rowspan="2">نوع آلارم</td>
                <td rowspan="2">درستی عملکرد آلارم</td>
                <td rowspan="2">صحت آلارم های تنظیمی ( 10%± مقدار تنظیمی)</td>
                <td colspan="2">نتیجه</td>
            </tr>
            <tr class="time">
                <td>Rej</td>
                <td>Ok</td>
            </tr>
            <tr>
                <td>آلارم قطع منبع تغذیه</td>
                {% if form.s18_e1_comment.id == 1%}
                <td></td>
                {% else %}
                <td>{{ form.s18_e1_comment }}</td>
                {% endif %}
                <td></td>
               {% if form.s18_e1_comment.id == 1 %}
                <td></td>
                <td>&#10004;</td>
                {% elif form.s18_e1_comment.id == 2 %}
                <td></td>
               <td></td>
                {% else %}
                <td>&#10004;</td>
                <td></td>
                {% endif %}
            </tr>
            <tr>
                <td>آلارم فشار پایین</td>
                {% if form.s18_e2_comment.id == 1%}
                <td></td>
                {% else %}
                <td>{{ form.s18_e2_comment }}</td>
                {% endif %}
                <td></td>
               {% if form.s18_e2_comment.id == 1 %}
                <td></td>
                <td>&#10004;</td>
                {% elif form.s18_e2_comment.id == 2 %}
                <td></td>
               <td></td>
                {% else %}
                <td>&#10004;</td>
                <td></td>
                {% endif %}
            </tr>
            <tr>
                <td>آلارم فشار بالا</td>
                {% if form.s18_e3_comment.id == 1%}
                <td></td>
                {% else %}
                <td>{{ form.s18_e3_comment }}</td>
                {% endif %}
                <td></td>
               {% if form.s18_e3_comment.id == 1 %}
                <td></td>
                <td>&#10004;</td>
                {% elif form.s18_e3_comment.id == 2 %}
                <td></td>
               <td></td>
                {% else %}
                <td>&#10004;</td>
                <td></td>
                {% endif %}
            </tr>
            <tr>
                <td>آلارم کمبود درصد اکسیژن</td>
                {% if form.s18_e4_comment.id == 1%}
                <td></td>
                {% else %}
                <td>{{ form.s18_e4_comment }}</td>
                {% endif %}
                <td></td>
               {% if form.s18_e4_comment.id == 1 %}
                <td></td>
                <td>&#10004;</td>
                {% elif form.s18_e4_comment.id == 2 %}
                <td></td>
               <td></td>
                {% else %}
                <td>&#10004;</td>
                <td></td>
                {% endif %}
            </tr>
            <tr>
                <td>آلارم افت فشار گاز</td>
                {% if form.s18_e5_comment.id == 1%}
                <td></td>
                {% else %}
                <td>{{ form.s18_e5_comment }}</td>
                {% endif %}
                <td></td>
               {% if form.s18_e5_comment.id == 1 %}
                <td></td>
                <td>&#10004;</td>
                {% elif form.s18_e5_comment.id == 2 %}
                <td></td>
               <td></td>
                {% else %}
                <td>&#10004;</td>
                <td></td>
                {% endif %}
            </tr>
            <tr>
                <td>آلارم خرابی ونتیلاتور</td>
                {% if form.s18_e6_comment.id == 1%}
                <td></td>
                {% else %}
                <td>{{ form.s18_e6_comment }}</td>
                {% endif %}
                <td></td>
               {% if form.s18_e6_comment.id == 1 %}
                <td></td>
                <td>&#10004;</td>
                {% elif form.s18_e6_comment.id == 2 %}
                <td></td>
               <td></td>
                {% else %}
                <td>&#10004;</td>
                <td></td>
                {% endif %}
            </tr>
            <tr>
                <td>آلارم کمبود شارژ باطری</td>
                {% if form.s18_e7_comment.id == 1%}
                <td></td>
                {% else %}
                <td>{{ form.s18_e7_comment }}</td>
                {% endif %}
                <td></td>
               {% if form.s18_e7_comment.id == 1 %}
                <td></td>
                <td>&#10004;</td>
                {% elif form.s18_e7_comment.id == 2 %}
                <td></td>
               <td></td>
                {% else %}
                <td>&#10004;</td>
                <td></td>
                {% endif %}
            </tr>
            <tr>
                <td>آلارم باز بودن مسیر تنفس</td>
                {% if form.s18_e8_comment.id == 1%}
                <td></td>
                {% else %}
                <td>{{ form.s18_e8_comment }}</td>
                {% endif %}
                <td></td>
               {% if form.s18_e8_comment.id == 1 %}
                <td></td>
                <td>&#10004;</td>
                {% elif form.s18_e8_comment.id == 2 %}
                <td></td>
               <td></td>
                {% else %}
                <td>&#10004;</td>
                <td></td>
                {% endif %}
            </tr>
            <tr>
                <td>آلارم فشار پیوسته</td>
                {% if form.s18_e9_comment.id == 1%}
                <td></td>
                {% else %}
                <td>{{ form.s18_e9_comment }}</td>
                {% endif %}
                <td></td>
               {% if form.s18_e9_comment.id == 1 %}
                <td></td>
                <td>&#10004;</td>
                {% elif form.s18_e9_comment.id == 2 %}
                <td></td>
               <td></td>
                {% else %}
                <td>&#10004;</td>
                <td></td>
                {% endif %}
            </tr>
            <tr>
                <td>آلارم حجم بازدمی</td>
                {% if form.s18_e10_comment.id == 1%}
                <td></td>
                {% else %}
                <td>{{ form.s18_e10_comment }}</td>
                {% endif %}
                <td></td>
               {% if form.s18_e10_comment.id == 1 %}
                <td></td>
                <td>&#10004;</td>
                {% elif form.s18_e10_comment.id == 2 %}
                <td></td>
               <td></td>
                {% else %}
                <td>&#10004;</td>
                <td></td>
                {% endif %}
            </tr>
        </table>
        <br>

        <div style="font-weight: bold;">
19)فرم آزمون صحت تنظیم وپرایزرگاز بیهوشی
        </div>
        <table style="margin: auto;width: 100%;font-size: 12pt; text-align: center;" class="tb-6 time">
            <tr>
                <td rowspan="2" style="background-color: lightgrey;"></td>
                <td rowspan="2">O2 FLOW RATE</td>
                <td colspan="12">ANESHESIA GAS</td>
            </tr>
            <tr>
            <td colspan="3">HALOTHANE</td>
            <td colspan="3">ISOFLURANE</td>
            <td colspan="3">SERVOFLURANE</td>
            <td colspan="3">DESFLURANE</td>
            </tr>
            <tr>
                <td rowspan="2">Target Setting</td>
                <td>4 L/ min</td>
                <td>0.5%</td>
                <td>1.0%</td>
                <td>3.0%</td>

                <td>0.8%</td>
                <td>1.5%</td>
                <td>4.5%</td>

                <td>1.2%</td>
                <td>2.5%</td>
                <td>7.5%</td>

                <td>8.0%</td>
                <td>16.0%</td>
                <td>50.0%</td>

            </tr>
            <tr>
                <td>1 L/ min</td>
                <td style="background-color: lightgrey;"></td>
                <td>1.0%</td>
                <td style="background-color: lightgrey;"></td>

                <td style="background-color: lightgrey;"></td>
                <td>1.5%</td>
                <td style="background-color: lightgrey;"></td>

                <td style="background-color: lightgrey;"></td>
                <td>2.5%</td>
                <td style="background-color: lightgrey;"></td>

                <td style="background-color: lightgrey;"></td>
                <td>16.0%</td>
                <td style="background-color: lightgrey;"></td>

            </tr>
            <tr>
                <td rowspan="2">READING</td>
                <td>4 L/ min</td>

                <td>{{ form.s19_g1_e1 }}</td>
                <td>{{ form.s19_g1_e2 }}</td>
                <td>{{ form.s19_g1_e3 }}</td>

                <td>{{ form.s19_g2_e1 }}</td>
                <td>{{ form.s19_g2_e2 }}</td>
                <td>{{ form.s19_g2_e3 }}</td>

                <td>{{ form.s19_g3_e1 }}</td>
                <td>{{ form.s19_g3_e2 }}</td>
                <td>{{ form.s19_g3_e3 }}</td>

                <td>{{ form.s19_g4_e1 }}</td>
                <td>{{ form.s19_g4_e2 }}</td>
                <td>{{ form.s19_g4_e3 }}</td>
            </tr>
            <tr>
                <td>1 L/ min</td>

                <td style="background-color: lightgrey;"></td>
                <td>{{ form.s19_g1_e4 }}</td>
                <td style="background-color: lightgrey;"></td>

                <td style="background-color: lightgrey;"></td>
                <td>{{ form.s19_g2_e4 }}</td>
                <td style="background-color: lightgrey;"></td>

                <td style="background-color: lightgrey;"></td>
                <td>{{ form.s19_g3_e4 }}</td>
                <td style="background-color: lightgrey;"></td>

                <td style="background-color: lightgrey;"></td>
                <td>{{ form.s19_g4_e4 }}</td>
                <td style="background-color: lightgrey;"></td>

            </tr>
            <tr>
                <td rowspan="2">PERMISSIE ERROR</td>
                <td>4 L/ min</td>

                <td>0.5+0.05</td>
                <td>1+0.1</td>
                <td>3+0.3</td>

                <td>0.8+0.08</td>
                <td>1.5+0.15</td>
                <td>4.5+0.45</td>

                <td>1.2+0.12</td>
                <td>2.5+0.25</td>
                <td>2.5+0.75</td>

                <td>8+0.8</td>
                <td>16+1.6</td>
                <td>50+5</td>

            </tr>
            <tr>
                <td>1 L/ min</td>

                <td style="background-color: lightgrey;"></td>
                <td>+0.3% of Readig 4l/min</td>
                <td style="background-color: lightgrey;"></td>

                <td style="background-color: lightgrey;"></td>
                <td>+0.3% of Readig 4l/min</td>
                <td style="background-color: lightgrey;"></td>

                <td style="background-color: lightgrey;"></td>
                <td>+0.3% of Readig 4l/min</td>
                <td style="background-color: lightgrey;"></td>

                <td style="background-color: lightgrey;"></td>
                <td>+0.3% of Readig 4l/min</td>
                <td style="background-color: lightgrey;"></td>

            </tr>
        </table>

            <br>
                      <div style="width:100%;direction: rtl; text-align: right;">
                <div class="sign-2" style="margin-bottom: -5cm;"></div>
            </div>
            <div style="margin-top: -4.5cm;font-family:'B Zar' ">
                <div style="display: inline-block;">سمت:کارشناس کنترل کیفی</div>
                <div style="display: inline-block;margin-left: 9cm;z-index: 1;">آزمون کننده: مهندس سعید نریمانی</div>
            </div>


        <div style="position: absolute;left: 4cm;bottom: 2cm;">صفحه 7 از 7</div>

    </div>
        </div>

    </body>
{% endblock %}